# 考虑GPU运行调节与液冷热状态耦合的AI数据中心分布鲁棒容量配置方法

**Capacity Configuration of AI Data Centers Considering GPU Operating Flexibility and Liquid-Cooling Thermal States under Distributional Uncertainty**

> **稿件状态**：数学模型—实验方案一体化修订稿（2026-10-29）。在原模型审查稿基础上新增分层实验、统一评价模型、风险校准、连续样本外压力测试、可复现性与算法对照。**尚未完成参数辨识、代码求解和实验验证；全文不含虚构结果。**参照马明克等（2026）《电网技术》网络首发论文的中文科技论文体例组织；Markdown不是正式双栏排版文件。

## 摘要

针对气象条件与计算任务波动下AI数据中心算力、冷却及能源设备的协同容量配置问题，建立考虑GPU运行模式与液冷热状态耦合的两阶段分布鲁棒优化模型。首先，利用不同GPU运行模式的频率、功率与吞吐量参数，建立满足实时任务处理和可延期任务完成时限的计算调度模型。其次，采用液冷环路等效热状态方程，结合GPU芯片热安全约束及室外气象驱动的自然冷却能力，建立计算负荷、冷却负荷和可用计算能力的耦合关系。在此基础上，综合考虑光伏出力、计算任务和室外气象的联合不确定性，以设备年化投资成本与最坏分布下的期望运行成本之和最小为目标，联合优化GPU、光伏、储能及冷却设备容量。将温度相关设备性能曲线构造为保守分段线性约束，并建立有限情景的条件分布模糊集。针对形成的混合整数优化模型，采用商业求解器直接求解，必要时引入概率约束生成方法。通过物理机制消融、同容量运行比较、容量互补分析、条件风险模型对照、连续时段样本外压力测试及求解效率比较，建立模型机制与规划结果之间的对应关系。不同规划方案使用统一数据、投资价格及安装边界，并在相同的详细物理评价器中复核运行可行性。

**关键词**：AI数据中心；GPU动态调频；液冷系统；热安全约束；容量配置；分布鲁棒优化

## Abstract

This study formulates a two-stage distributionally robust capacity-planning model for AI data centers under uncertain computing workloads, photovoltaic output, and ambient conditions. Calibrated GPU operating modes are linked to computing throughput and electric power, while a reduced-order liquid-cooling thermal-state model constrains feasible GPU operation and free-cooling capacity. The planning problem minimizes annualized infrastructure and worst-case expected operating costs by coordinating GPU, photovoltaic, battery, and cooling capacities. Conservative piecewise-linear approximations and a finite-support conditional ambiguity set are adopted to obtain a tractable mixed-integer formulation. An integrated experimental protocol is specified, comprising factorial physical ablation, fixed-capacity operational tests, matched risk-model comparisons, chronological stress testing, and solver benchmarks. All planning solutions are re-evaluated under the same detailed physical model and held-out trajectories. Numerical results are not reported at the current model-development stage.

**KEY WORDS**: AI data center; GPU frequency scaling; liquid cooling; thermal safety; capacity planning; distributionally robust optimization

---

## 0 引言

AI计算任务具有不同的处理时限和运行性能需求。GPU运行模式不仅决定计算吞吐量，还影响IT功率和散热负荷；冷却液温度、室外环境及冷源容量又限制部分GPU运行模式的可行性。因此，仅以固定单位算力功耗和固定制冷性能计算能源需求，可能使长期容量配置与实际可运行状态不一致。

已有研究对算力需求响应、电热耦合、储能规划和分布鲁棒优化建立了成熟框架。[1]研究了数据中心余热回收与算力需求响应下的园区容量配置；[2]研究了数据中心算电协同的双阶段分布鲁棒容量配置。本文沿用其成本年化、电力平衡及容量—运行协调的基本思想，但研究对象收敛为GPU、光伏、储能和液冷冷源，并以“热安全是否改变可交付算力和最优容量”为主要待检验问题。由于GPU热感知调节与液冷规划已有先例，本文不宣称GPU调频、液冷动态或DRO方法本身为首创。

本文工作包括：1）构建基于实测模式参数的GPU功率—吞吐量模型与时限任务约束；2）通过液冷温区连接GPU热安全、自然冷却能力和冷却耗电，形成可用于容量规划的联合运行可行域；3）采用有限支持条件DRO研究联合气象—负载风险对最优投资的影响，并建立相应求解与实验评价流程。上述模型的有效性与创新增量需由后续算例证明。

## 1 系统结构、时间尺度及符号

### 1.1 系统结构与决策顺序

研究一个具有GPU算力集群、液冷环路、自然冷却装置、机械制冷、光伏、蓄电池储能及公共电网接口的AI数据中心。实时任务必须在到达时段得到处理；可延期任务可在规定期限内处理。光伏允许弃电，数据中心从电网购电，不考虑上网售电、燃气设备、跨中心通信和余热对外供应，以避免非核心设备掩盖研究问题。正式稿据此绘制**图1 数据中心算—电—冷耦合系统结构图**（目前为待制作图，不使用虚构运行数据）。

第一阶段在不确定性实现前确定设备容量；第二阶段在给定联合情景下优化GPU运行模式、任务处理、液冷散热、储能及购电。基准模型采用“已知完整情景轨迹的补救”假设；样本外评价采用时间顺序运行数据，避免将完全预知未来的运行性能误认为实际可交付能力。

### 1.2 集合、下标与单位

**表1 主要集合、决策变量及状态量**  
**Table 1 Main sets, decisions, and state variables**

| 符号 | 含义 | 单位或取值 |
|---|---|---|
| $d\in\mathcal D$ | 气象/负载代表类别 | — |
| $s\in\mathcal S_d$ | 类别$d$下联合情景 | — |
| $t=1,\ldots,T$ | 运行时段；状态定义至$T+1$ | — |
| $r\in\{\mathrm R,\mathrm B\}$ | 实时、可延期任务 | — |
| $k\in\mathcal K_r$ | 任务类型$r$可选GPU运行模式 | — |
| $j\in\mathcal J$ | 液冷温度区间 | — |
| $\Delta t$ | 时段长度 | h |
| $N$ | 规划GPU数量 | 台 |
| $K^{\rm PV},P^{\rm B},E^{\rm B}$ | 光伏容量、储能功率与能量容量 | kW、kW、kWh |
| $K^{\rm FC},K^{\rm MC}$ | 自然冷却与机械制冷额定散热能力 | kW\(_{\rm th}\) |
| $m_{rkdst}$ | 在模式$k$下处理任务$r$的时段平均GPU数量 | 台（允许时间共享时可连续） |
| $U^r_{dst},A^r_{dst}$ | 已完成工作量、到达工作量 | 工作量$_r$/时段 |
| $B_{dst}$ | 时段起始未完成的可延期工作量 | 工作量$_{\rm B}$ |
| $T^w_{dst}$ | 时段起始液冷等效温度 | $^\circ$C |
| $Q^{\rm FC}_{dst},Q^{\rm MC}_{dst}$ | 自然冷却、机械制冷散热功率 | kW\(_{\rm th}\) |
| $S_{dst}$ | 时段起始储能电量（不与情景下标$s$混用） | kWh |
| $P^{\rm grid}_{dst},P^{\rm PV}_{dst}$ | 电网购电功率、实际光伏利用功率 | kW |
| $P^{\rm ch}_{dst},P^{\rm dis}_{dst}$ | 储能充放电功率 | kW |
| $u_{jdst},b_{dst}$ | 温区选择、充放电选择二进制变量 | $\{0,1\}$ |

为简洁，下文在明确含义时省略下标$d,s$；但所有情景运行变量实际均具有$d,s,t$下标。GPU任务的工作量可采用归一化GPU计算量；若实时任务采用token数而训练任务采用计算作业量，则分别使用与其匹配的$v_{rk}$，不能把不同单位直接求和。

**表2 主要物理参数及单位**  
**Table 2 Physical parameters and units**

| 参数 | 物理意义 | 单位 |
|---|---|---|
| $f_{rk},v_{rk}$ | GPU模式$k$对应的频率设置与任务$r$的额定处理速率 | MHz、工作量$_r$/(台·h) |
| $p_{rk},p^{\rm sl}$ | 单台GPU对应运行模式总电功率、休眠电功率 | kW/台 |
| $h_{rk}$ | 运行模式下与热点温升相关的GPU芯片发热功率 | kW\(_{\rm th}\)/台 |
| $R_{rk}^{\rm th}$ | 冷却液至热点的等效热阻 | K/kW\(_{\rm th}\) |
| $T^{\rm chip,max}$ | 允许的芯片热点温度上限 | $^\circ$C |
| $C_w$ | 液冷环路固定等效热容 | kWh/K |
| $\beta_{\rm liq}$ | IT电功率中进入所建模液冷环路的热量比例 | 0—1 |
| $\underline\phi_{jdst}$ | 温区$j$、气象情景下自然冷却能力保守系数 | 0—1 |
| $a^{\rm FC}_{jdst},a^{\rm MC}_{jdst}$ | 对应制冷模式单位散热功率的电功率系数 | kW\(_e\)/kW\(_{\rm th}\) |
| $a^{\rm circ},a^{\rm air},\delta_e$ | 液冷循环、剩余空气侧冷却、配电损耗系数 | 无量纲 |
| $g^{\rm PV}_{dst}$ | 光伏单位容量可用出力 | 0—1 |
| $\eta_c,\eta_d$ | 储能充电效率、放电效率 | 0—1 |
| $\sigma_{\min},\sigma_{\max}$ | 电池最小、最大允许SOC | 0—1 |
| $c_t^e$ | 电网电价 | 元/kWh |
| $a_N,a_{\rm PV},a_{\rm BP},a_{\rm BE},a_{\rm FC},a_{\rm MC}$ | 各类设备年化单位投资与固定运维系数 | 元/(相应容量单位·年) |

### 1.3 基本假设与适用范围

（1）GPU性能参数来自目标设备的可复现测试，同一模式对应明确的吞吐量、总电功率和热点散热数据；允许同一时段内多个GPU采用不同模式。若设备必须整时段运行于固定模式，$m$应改为整数。

（2）以液冷环路等效温度作为缓慢变化的热状态，芯片热点采用模式相关准稳态温升关系。仅当调度步长明显长于芯片热时间常数时采用这一简化；否则须加入芯片温度动态。

（3）冷却设备的性能系数由室外气象和液冷温度区间确定；自然冷却的分段容量系数采用区间下界，以避免高估散热能力。液冷环路等效热容视为既有管路、冷却液和设备的等效参数，不随本研究优化的冷源容量改变。

（4）硬性保证任务期限与热安全。情景集应包含可行的容量配置；如果出现不可行，应先检查物理容量边界、任务到达及情景定义，而非直接任意增加高额服务违约罚系数。

（5）研究为单中心规划。代表日采用初末储能及热状态循环约束；持续高温、跨日储能或跨日任务需采用连续多日情景和状态衔接进行复核。

## 2 GPU与液冷热状态耦合模型

### 2.1 GPU运行能力与电功率

为将GPU可交付吞吐量与耗电量联系起来，采用经过校准的运行模式。模式$k$对应频率$f_{rk}$、吞吐量$v_{rk}$和整机计量边界内功率$p_{rk}$；频率是模式的已知参数而非额外连续决策变量，从而避免未经验证的三次方功耗假设。$m_{rkdst}$表示时段内平均运行于模式$k$、执行任务$r$的GPU台数，其和不能超过已安装数量：

$$
\sum_{r}\sum_{k\in\mathcal K_r}m_{rkdst}\le N,\qquad m_{rkdst}\ge0.\tag{1}
$$

设$U^r_{dst}$表示该时段实际完成的任务工作量，则：

$$
0\le U^r_{dst}\le\Delta t\sum_{k\in\mathcal K_r}v_{rk}m_{rkdst}.\tag{2}
$$

式（2）采用**容量上界而非强制等式**，避免把额定吞吐量误认为每时段实际完成工作量。为防止低工作量下任意多开GPU，设备总功率按已安装GPU的休眠功率与在运增量计算：

$$
P^{\rm IT}_{dst}=Np^{\rm sl}+\sum_r\sum_k(p_{rk}-p^{\rm sl})m_{rkdst},\quad p_{rk}\ge p^{\rm sl}.\tag{3}
$$

若$p_{rk}$已经包含服务器CPU、电源等非GPU负载，式（3）应采用相同计量边界的休眠功率；不同硬件口径的数据不得直接拼接。式（2）中的$m$可按时段占比理解，此时$p_{rk}$代表对应模式在测试负荷下的平均功率；需另以更细时间尺度检验连续化误差。

### 2.2 实时与可延期任务约束

实时任务必须在到达时段得到服务：

$$
U^{\rm R}_{dst}=A^{\rm R}_{dst}.\tag{4}
$$

可延期任务采用工作量积压状态。$B_{dst}$是时段$t$开始时尚未完成的工作量：

$$
B_{ds,t+1}=B_{dst}+A^{\rm B}_{dst}-U^{\rm B}_{dst},\qquad B_{dst}\ge0.\tag{5}
$$

若最大延迟为$D$个完整调度时段，统一延迟上限且允许任务抢占、分割，则累计完成量满足：

$$
\sum_{\tau=1}^{t}U^{\rm B}_{ds\tau}\ge\sum_{\tau=1}^{t-D}A^{\rm B}_{ds\tau},\qquad t>D.\tag{6}
$$

式（5）连同非负状态使处理量不超过可用任务量；式（6）保证已达到期限的工作完成。设基准典型日无跨日初始任务：$B_{ds1}=0$，并在末端采用$B_{ds,T+1}=0$。若真实任务允许跨日处理，应延长时间窗并携带初末积压，不允许每天人为重置为零。实时模式集合$\mathcal K_{\rm R}$应仅包含已经证明满足时延SLA的GPU运行模式，避免只用吞吐量约束代替服务时延验证。

### 2.3 液冷环路动态与热安全

GPU的IT耗电最终以热量形式释放，其中比例$\beta_{\rm liq}$进入所研究的液冷环路。设$T^w_{dst}$为环路等效温度，热状态满足：

$$
C_w\left(T^w_{ds,t+1}-T^w_{dst}\right)=\Delta t\left(\beta_{\rm liq}P^{\rm IT}_{dst}-Q^{\rm FC}_{dst}-Q^{\rm MC}_{dst}\right).\tag{7}
$$

$$
T_w^{\min}\le T^w_{dst}\le T_w^{\max},\quad t=1,\ldots,T+1.\tag{8}
$$

式中$C_w$单位为kWh/K，式（7）两端均为kWh；$Q^{\rm FC}$、$Q^{\rm MC}$单位均为kW\(_{\rm th}\)。在代表日模型中设$T^w_{ds1}=T^w_{d,0}$，$T^w_{ds,T+1}=T^w_{d,0}$；实际连续日期应采用前一日末温度作为下一日初始状态。$T^w_{d,0}$需来自设备运行范围或实测条件，不作为自由优化变量。

原模型使用“最高GPU功率”变量并以不完整的下界刻画热点，容易出现多余变量和松弛关系。修订后直接对运行模式进行热安全筛选。划分温度区间$[\underline T_j,\overline T_j]$，定义：

$$
\sum_j u_{jdst}=1,\qquad u_{jdst}\in\{0,1\},\tag{9}
$$

$$
\sum_j\underline T_ju_{jdst}\le T^w_{dst}\le\sum_j\overline T_ju_{jdst}.\tag{10}
$$

通过预先校准的模式热点热阻$R^{\rm th}_{rk}$和芯片发热功率$h_{rk}$，确定每种模式可用的温区集合：

$$
\mathcal J^{\rm safe}_{rk}=\left\{j:\overline T_j+R^{\rm th}_{rk}h_{rk}\le T^{\rm chip,max}\right\}.\tag{11}
$$

对于在该温区内可能违反热安全的模式，禁止启用：

$$
m_{rkdst}\le N^{\max}\sum_{j\in\mathcal J^{\rm safe}_{rk}}u_{jdst}.\tag{12}
$$

这里$N^{\max}$是场地可安装的GPU数量上限。式（11）采用区间上端温度进行安全判定，是保守的温区内近似；不需要增加未被目标函数使用的$P^{\rm hot}$或$T^{\rm chip}$决策变量。若休眠GPU也通过同一液冷回路散热，则应进一步检验$T^w_{dst}+R^{\rm th}_{\rm sl}h_{\rm sl}\le T^{\rm chip,max}$，其中休眠热点热阻及发热功率需有设备依据；若全运行温区上界已保证该式，则不另设重复约束。它描述的是**温度限制可用GPU运行模式**，不等同于已经拟合“温度使GPU功率增加”的实验规律。如需温度相关电功率，应另有经验证的性能曲线。

### 2.4 自然冷却与机械制冷容量约束

自然冷却能力取决于环境温度与冷却液温度。对温区$j$、情景$(d,s,t)$，由干冷器或湿冷设备性能曲线预先计算可用容量系数的区间下界$\underline\phi_{jdst}\in[0,1]$。采用辅助变量$W^{\rm FC}_{jdst}=K^{\rm FC}u_{jdst}$，其线性化为：

$$
\begin{aligned}
&0\le W^{\rm FC}_{jdst}\le K^{\rm FC,max}u_{jdst},\\
&W^{\rm FC}_{jdst}\le K^{\rm FC},\\
&W^{\rm FC}_{jdst}\ge K^{\rm FC}-K^{\rm FC,max}(1-u_{jdst}).
\end{aligned}\tag{13}
$$

自然冷却及机械制冷分温区散热量分别记为$q^{\rm FC}_{jdst}$、$q^{\rm MC}_{jdst}$：

$$
0\le q^{\rm FC}_{jdst}\le\underline\phi_{jdst}W^{\rm FC}_{jdst}.\tag{14}
$$

$$
0\le q^{\rm MC}_{jdst}\le K^{\rm MC,max}u_{jdst},\qquad\sum_jq^{\rm MC}_{jdst}\le K^{\rm MC}.\tag{15}
$$

$$
Q^{\rm FC}_{dst}=\sum_jq^{\rm FC}_{jdst},\qquad Q^{\rm MC}_{dst}=\sum_jq^{\rm MC}_{jdst}.\tag{16}
$$

其中$K^{\rm FC,max}$与$K^{\rm MC,max}$来自设备安装上限。式（13）为设备容量乘二进制温区选择变量的精确线性化；式（14）保守描述自然冷却能力。机械制冷额定容量按所研究温区可持续运行的额定值定义；若存在高温降额，应额外使用由设备性能曲线得到的降额系数，不得默认额定容量在所有温度下均有效。

### 2.5 冷却系统与剩余空气侧耗电

为防止固定泵耗在GPU不运行时仍被计费，采用与运行散热量相关的冷却设备电耗模型：

$$
P^{\rm cool}_{dst}=\sum_j\left(a^{\rm FC}_{jdst}q^{\rm FC}_{jdst}+a^{\rm MC}_{jdst}q^{\rm MC}_{jdst}\right)+a^{\rm circ}\beta_{\rm liq}P^{\rm IT}_{dst}.\tag{17}
$$

$a^{\rm FC}$和$a^{\rm MC}$为经设备数据校准的单位散热电耗，**不包含式（17）中单独计入的主液冷循环泵耗**；$a^{\rm circ}$为主循环耗电近似系数，若实际为固定流量或分档流量设备，应改为对应设备曲线或运行状态模型。全部系数的单位为kW\(_e\)/kW\(_{\rm th}\)。

如液冷未带走全部IT散热，其余热量由现有空气侧设备处理，电耗可采用经过校准的降阶关系：

$$
P^{\rm air}_{dst}=a^{\rm air}(1-\beta_{\rm liq})P^{\rm IT}_{dst}.\tag{18}
$$

若研究的设备已将空气侧余热及辅助耗电计入$p_{rk}$的测量边界，则应删除式（18）中重复计入的部分。本文不额外优化空气侧设备容量。

## 3 电力系统及两阶段容量规划模型

### 3.1 光伏、电池储能及电网接口

光伏可用出力由外生单位容量系数$g^{\rm PV}_{dst}$刻画：

$$
0\le P^{\rm PV}_{dst}\le K^{\rm PV}g^{\rm PV}_{dst},\quad0\le g^{\rm PV}_{dst}\le1.\tag{19}
$$

储能以时段起始电量$S_{dst}$表示状态：

$$
S_{ds,t+1}=(1-\delta_B)S_{dst}+\Delta t\left(\eta_cP^{\rm ch}_{dst}-\frac{P^{\rm dis}_{dst}}{\eta_d}\right),\tag{20}
$$

$$
\sigma_{\min}E^{\rm B}\le S_{dst}\le\sigma_{\max}E^{\rm B},\quad t=1,\ldots,T+1.\tag{21}
$$

$$
\begin{aligned}
&0\le P^{\rm ch}_{dst}\le P^{\rm B},\quad0\le P^{\rm dis}_{dst}\le P^{\rm B},\\
&P^{\rm ch}_{dst}\le P^{\rm B,max}b_{dst},\\
&P^{\rm dis}_{dst}\le P^{\rm B,max}(1-b_{dst}),\quad b_{dst}\in\{0,1\}.
\end{aligned}\tag{22}
$$

储能功率和电量容量须满足技术允许的充放电倍率：

$$
P^{\rm B}\le c_B^{\max}E^{\rm B}.\tag{23}
$$

$c_B^{\max}$单位为h\(^{-1}\)，由电池和功率变换设备规格决定。典型日设$S_{ds1}=\sigma_0E^{\rm B}$、$S_{ds,T+1}=\sigma_0E^{\rm B}$，其中$\sigma_0\in[\sigma_{\min},\sigma_{\max}]$。若使用连续多日数据，改为跨日状态衔接，不强制每天回到同一SOC。

电网购电不允许反向外送：

$$
0\le P^{\rm grid}_{dst}\le P^{\rm grid,max}.\tag{24}
$$

$P^{\rm grid,max}$由变压器或并网许可容量确定，不是为了突出储能作用而选取的主观限值。

### 3.2 电功率平衡

以GPU、液冷系统、剩余空气侧制冷及辅助设施为负荷，以电网、光伏和储能为供给，电功率守恒为：

$$
\begin{aligned}
P^{\rm grid}_{dst}+P^{\rm PV}_{dst}+P^{\rm dis}_{dst}={}&(1+\delta_e)P^{\rm IT}_{dst}+P^{\rm cool}_{dst}\\
&+P^{\rm air}_{dst}+P^0_{dst}+P^{\rm ch}_{dst}.
\end{aligned}\tag{25}
$$

其中$P^0$仅包含未计入GPU和冷却设备功率的其他辅助负荷，$\delta_e$仅表示指定IT配电边界的损耗。式（17）、（18）和（25）必须采用一致的计量边界，防止风机、泵、UPS和服务器辅助功率重复统计。

### 3.3 容量约束及年化成本

所有容量非负并受设备选型和场地条件限制：

$$
\begin{gathered}
N\in\mathbb Z_+,\quad N\le N^{\max},\quad 0\le K^{\rm PV}\le K^{\rm PV,max},\\
0\le P^{\rm B}\le P^{\rm B,max},\quad0\le E^{\rm B}\le E^{\rm B,max},\\
0\le K^{\rm FC}\le K^{\rm FC,max},\quad0\le K^{\rm MC}\le K^{\rm MC,max}.
\end{gathered}\tag{26}
$$

采用同一评价货币基准和设备各自的经济寿命。若设备$i$的初始单位投资为$c_i$，折现率$r$、寿命$Y_i$，其资本回收系数和单位年化费用为：

$$
\mathrm{CRF}_i=\frac{r(1+r)^{Y_i}}{(1+r)^{Y_i}-1},\qquad a_i=c_i\mathrm{CRF}_i+a_i^{\rm OM}.\tag{27}
$$

其中$a_i^{\rm OM}$是单位容量的固定年度运维费用。对于电池更换年限、残值等应使用相同现金流口径；本文初版不把已经在年化设备更换费用中计入的循环老化再次重复计价。

$$
\begin{aligned}
C^{\rm plan}={}&a_NN+a_{\rm PV}K^{\rm PV}+a_{\rm BP}P^{\rm B}+a_{\rm BE}E^{\rm B}\\
&+a_{\rm FC}K^{\rm FC}+a_{\rm MC}K^{\rm MC}.
\end{aligned}\tag{28}
$$

每条情景代表一个完整日（$T\Delta t=24$ h），情景日运行成本定义为：

$$
C^{\rm op}_{ds}=\Delta t\sum_{t=1}^T\left[c^e_{dt}P^{\rm grid}_{dst}+c^{\rm OM,B}\left(P^{\rm ch}_{dst}+P^{\rm dis}_{dst}\right)\right].\tag{29}
$$

$c^{\rm OM,B}$仅表示可独立辨识、未计入年化设备费用的电池可变运维费（元/kWh）；如缺乏可靠来源可取零。式（29）不另列GPU和冷却购电成本，因为它们已通过式（25）进入购电功率；也不以主观的任务违约罚系数代替式（4）—（6）的服务约束。

### 3.4 有限支持条件分布鲁棒模型

构造按类别$d$划分的联合日情景轨迹$\xi_{ds}=\{A^{\rm R},A^{\rm B},g^{\rm PV},T^{\rm amb}\}_{t=1}^T$，必须保持同一情景内的时间对应和相关性。类别$d$可表示预测气象和负载状态，但这些条件变量必须在规划或运行决策前可获得；类别概率或年度天数由历史样本计算。

为控制维数，在每条联合轨迹上提取预先定义且归一化的物理风险特征$F_{ds}\in\mathbb R^q$，例如可延期任务峰值、光伏低出力持续时间和高温持续时间。所有特征由**外生轨迹**计算，不使用调度后净负荷，以免把决策依赖变量误作外生不确定性。

定义条件经验特征均值$\widehat\mu_d$、均值允许误差$\delta_d\ge0$；给定预设风险方向$a_\ell$和$\rho_{\ell,ds}=a_\ell^\top(F_{ds}-\widehat\mu_d)$。有限情景概率模糊集定义为：

$$
\begin{aligned}
\mathcal P_d=\{p_d\in\mathbb R_+^{|\mathcal S_d|}:&\ \sum_sp_{ds}=1,\\
&-\delta_d\le\sum_sp_{ds}F_{ds}-\widehat\mu_d\le\delta_d,\\
&\sum_sp_{ds}[\rho_{\ell,ds}]_+^2\le v^+_{d\ell},\quad\forall\ell,\\
&\sum_sp_{ds}[-\rho_{\ell,ds}]_+^2\le v^-_{d\ell},\quad\forall\ell\}. 
\end{aligned}\tag{30}
$$

式（30）中不等式对向量逐分量成立；由于$F_{ds}$、$a_\ell$和$\widehat\mu_d$预先计算，式（30）对$p_{ds}$是线性的。$v^+_{d\ell}$和$v^-_{d\ell}$具有“归一化特征平方”的单位，应基于训练数据并利用验证集校准。若仅使用条件均值与共同的二阶信息，可删除正负分项作为对称DRO基准。该集合为**有限支持条件矩DRO**，不等于无限支持的半正定矩模糊集。

模糊集投入优化前须检查：至少存在一组$p_d$满足全部约束，且经验概率$\widehat p_d$可作为初始可行点（可行性的充分、非必要条件）；风险区间与矩界限不以测试集目标值反向调整。

设每类代表日对应的年发生天数为$n_d$（天/年），$\sum_dn_d=365$。两阶段分布鲁棒目标函数为：

$$
\boxed{\min_{x\in\mathcal X}\left\{C^{\rm plan}(x)+\sum_dn_d\max_{p_d\in\mathcal P_d}\sum_{s\in\mathcal S_d}p_{ds}\,Q_{ds}(x)\right\}}.\tag{31}
$$

其中：

$$
Q_{ds}(x)=\min_{y_{ds}\in\mathcal Y(x,\xi_{ds})}C^{\rm op}_{ds}(y_{ds}),\tag{32}
$$

$\mathcal X$由式（23）、（26）等容量约束定义；$\mathcal Y$由式（1）—（25）以及本节初末状态约束定义。式（31）以“元/年”为目标单位：$C^{\rm plan}$为元/年，$n_d$为天/年，$Q_{ds}$为元/代表日。

式（31）的情景运行补救包含整数变量，但不同情景之间除共同的一阶段容量外没有其他运行决策耦合。因此给定$x$时，各情景可独立求得$Q_{ds}(x)$；这一事实允许后文使用概率约束生成方法，而不需要把含整数补救错误地改写为LP的KKT系统。

## 4 模型求解

### 4.1 模型类别及直接求解

经过式（11）—（15）的温区判定与容量乘二进制变量线性化，式（1）—（29）为混合整数线性约束；式（30）为概率变量的线性约束。对于较小情景集合，可直接对条件模糊集进行对偶化并用Gurobi求解最终MILP。**第一版优先选择直接求解**，先检查物理可行性、求解器间隙与模型规模，不因参考文献使用C&CG而强行引入复杂算法。

如果要将式（30）直接对偶化，必须明确其约束符号与对应对偶变量。实际程序中可以先通过独立LP检验最坏概率分布结果，再实现对偶化，避免符号错误。若直接求解速度已能满足研究规模，算法章节只需说明MILP构造和求解器设置。

### 4.2 可选的概率约束生成方法

当情景数量较大、直接等价模型产生过多概率约束时，可采用概率约束生成（probability-cut generation），而不沿用连续矩DRO的KKT–Big-M子问题。

对每类$d$引入最坏分布期望成本的上界变量$\theta_d$，初始给定若干可行概率向量$\{p_d^{(j)}\}$，求解主问题：

$$
\min_{x,y,\theta}\ C^{\rm plan}(x)+\sum_dn_d\theta_d,\tag{33}
$$

$$
\theta_d\ge\sum_sp_{ds}^{(j)}C^{\rm op}_{ds}(y_{ds}),\qquad\forall j.\tag{34}
$$

主问题同时包含所有情景的运行可行域$y_{ds}\in\mathcal Y(x,\xi_{ds})$。给定当前容量与情景成本，对每类$d$求解概率子问题：

$$
\max_{p_d\in\mathcal P_d}\ \sum_sp_{ds}C^{\rm op}_{ds}(y_{ds}^{*}).\tag{35}
$$

式（35）为LP。若其最坏期望成本超过当前$\theta_d$，把获得的概率向量作为新割加入式（34）。主问题取当前最优下界$LB$；将当前可行规划方案代入式（35）得到上界$UB$。停止条件为：

$$
\frac{UB-LB}{\max\{1,|UB|\}}\le\varepsilon.\tag{36}
$$

**等价性条件**：各情景的运行变量相互独立、概率非负、所有情景均有可行补救，且各MILP获得相应全局最优解。在这些条件下，各情景同时取各自最小成本不会增大任意概率加权成本，因此主问题保留场景变量并使用概率割是有效的。该过程针对有限概率多面体，可以枚举其有限极点；实际达到何种MIP最优性间隙应如实报告，不宣称无条件有限时间获得绝对全局最优。

### 4.3 不采用无依据的紧Big-M创新

本稿仅在式（12）、（13）、（15）、（22）中使用**已知物理安装容量上限**，不引入KKT互补乘子的经验Big-M。若商业求解器支持指示约束，可与标准线性化做求解效率对比。除非证明收紧界不排除任何可行最优解，且同规模比较确实提高求解效率，否则不作为新增算法创新点。

## 5 实验设计与评价方法（待实施）

本节不将“场景越多越好”作为目标，而是将**模型是否正确—物理耦合是否必要—是否改变容量—风险信息是否有额外价值—能否稳定求解**构造成递进证据链。主实验分为E1—E5五组。E1与E2共同验证GPU—液冷物理机制；E3验证条件DRO；E4揭示适用边界；E5检验计算可行性。GPU功率曲线与液冷热模型的参数校准属于全部实验的先决条件，不单独宣称方法创新。

### 5.1 验证对象、数据划分与统一基准

#### 5.1.1 建模对象与校准数据

选择一个具备GPU、液冷、光伏、蓄电池及电网接口的AI数据中心作为最小验证系统。GPU运行模式数据需要同时包含频率、同一计量边界下的功率、实时推理或批任务吞吐量，以及热点温升或可推导的热阻数据。冷却参数须包含自然冷却随温差变化的能力曲线、机械制冷单位散热电耗、液冷环路热容和主循环耗电。若全部数据不能来自同一个中心，应明确标注为**多源公开数据校准的合成算例**，并通过独立样本验证参数移植的不确定性。

气象、光伏和任务轨迹必须按相同日期与时段对齐，保留实际时间相关性、极端持续时间及多变量联合特征。不允许随机独立打乱温度与光伏，再据此宣称捕捉真实供需相关性。数据来源、设备型号、计量边界、缺失值处理与场景提取规则整理至附录C表C1。

#### 5.1.2 训练、验证、测试集分离

以**时间顺序**划分训练集、验证集和最终封存的测试集。训练集用于拟合GPU/液冷模型、计算经验概率及条件特征；验证集用于确定情景数量、条件分类、正负半方差界限及温区划分的候选精度；测试集仅用于最终结果汇报，不用于反向调整模糊集、风险方向、设备成本或场景权重。若数据覆盖多个年份，优先以前期完整年份训练、次年独立时段验证和测试；若仅有一年数据，报告相应外推限制，并采用不打乱日期的连续区块划分。

代表日优化与连续多日评价分工明确：规划阶段采用同一批完整日情景和同一类目权重$n_d$；样本外阶段保留连续高温、连续低光伏、任务累积及SOC/液冷状态跨日衔接。任何模型均不得利用未来测试集的实际气象和任务量作为其优化输入。**基准两阶段模型假定情景全轨迹可知；滚动执行评价则仅使用实际决策时可获得的信息**，二者结果分别报告。

#### 5.1.3 公平比较的两种容量口径

本研究包含两种不同的比较，不得混淆。

（1）**容量规划比较**：所有模型使用完全相同的原始轨迹、初始状态规则、设备价格、折现率、寿命、场地与并网安装上限、任务SLA、光伏与储能参数。不同模型**允许**得到不同的最优容量$x_m^*$，因为容量差异正是规划方法需要解释的结果。禁止将“容量相同”作为规划消融的前提。

（2）**同容量运行比较**：预先固定一套共同容量$x^{\rm ref}$（由训练集上的完整物理模型与经验分布规划得到，独立于测试集），使对照组只改变GPU运行模式、温控或调度方法。此时GPU、光伏、BESS功率/电量、自然冷却、机械制冷、并网额定值必须全部相同；每条测试轨迹还采用相同的初始液冷温度和储能SOC。这样才能把运行策略收益与规划投资收益分开。

当设备容量不同，规划模型的初始SOC采用同一有依据的比例$\sigma_0E^{\rm B}$；在**同容量运行比较**中使用同一绝对初始电量$S_0$。液冷初始温度$T^w_0$采用相同的实测或约定物理初始状态，不作为免费的优化自由度。两类初始条件均需在报告中说明。

#### 5.1.4 统一的物理复核器与对照模型

定义详细物理评价可行域$\mathcal Y^{\rm HF}(x,\xi)$：使用式（1）—（25）中的完整GPU模式、任务期限、液冷热状态、GPU热安全、气象驱动自然冷却、储能SOC和并网约束；温区近似结果还须利用原始设备曲线或独立细粒度模型再校验。所有容量规划方案均送入**同一评价器**，不能用M0自己的固定COP评价M0、却用动态COP评价M3。用于比较**容量质量**时，固定各自的$x_m^*$，但统一允许评价器使用完整M3的可行运行控制，以免因调度政策不同混入容量效应；用于比较**运行政策**时，则固定相同的$x^{\rm ref}$，并对各自的GPU模式和控制策略施加对应限制，两类结果分别列示。

为分离GPU模式和热反馈，定义二元开关$a\in\{0,1\}$（是否启用可调GPU运行模式）及$b\in\{0,1\}$（是否启用液冷热动态、热安全反馈和气象依赖冷却）。这只是实验组标签，**不是新增优化变量**；相应可行域记为$\mathcal Y^{ab}(x,\xi)$。在$b=0$的简化模型中，仍保留同一光伏、储能、GPU、FC、MC投资变量及安装边界；使用从训练数据校准的静态冷却性能参数、即时热量移除平衡$Q^{\rm FC}+Q^{\rm MC}=\beta_{\rm liq}P^{\rm IT}$，但不使用温度状态及动态模式限制。在静态基准下额外满足

$$
0\le Q^{\rm FC}_{dst}\le\overline\phi_{dt}K^{\rm FC},\quad 0\le Q^{\rm MC}_{dst}\le K^{\rm MC},\quad Q^{\rm FC}_{dst}+Q^{\rm MC}_{dst}=\beta_{\rm liq}P^{\rm IT}_{dst}.
$$

其中$\overline\phi_{dt}$和静态冷却电耗系数仅利用训练集与相同设备曲线确定，按时段/类别预先冻结。这是**无热惯性的简化设计对照**，并非精确物理模型。其静态FC性能不得使用测试集的真实未来温度校准。$a=0$时，实时与可延期任务分别采用预先指定且已满足服务要求的固定GPU运行模式，禁止事后为某个场景重新挑选最优频率。$a=b=1$即原完整物理模型。

定义用于E1的**相同经验概率（SAA）规划目标**：

$$
\boxed{x_{ab}^{*}\in\arg\min_{x\in\mathcal X}\left\{C^{\rm plan}(x)+\sum_dn_d\sum_{s\in\mathcal S_d}\widehat p_{ds}\,Q_{ds}^{ab}(x)\right\},\quad a,b\in\{0,1\}.}\tag{37}
$$

式中$\widehat p_{ds}$为相同训练样本估计的条件概率；$Q^{ab}_{ds}$仅改变定义明确的物理子模块。E1中不同时切换DRO集合，避免把物理贡献与风险贡献混在一起。

### 5.2 E1：物理机制消融——每一步到底带来了什么

**验证对象：** 核心物理机制（GPU动态模式、液冷热反馈）及其联合必要性。**主要比较：** 规划容量与统一物理复核下的可行性；次要比较：固定容量时的运行成本。

**表3 物理机制两因素消融实验（E1）**  
**Table 3 Two-factor physical ablation design**

| 方案 | $a$：GPU运行模式调节 | $b$：热状态/气象冷却反馈 | 规划中变化的内容 | 要验证的命题 |
|---|:---:|:---:|---|---|
| M0 | × | × | 固定GPU模式、静态冷却，所有设备容量仍优化 | 简化模型的投资偏差与物理可行性 |
| M1 | √ | × | 只引入经校准的GPU模式与吞吐—功率关系 | GPU调节的独立规划价值 |
| M2 | × | √ | 固定GPU模式、液冷热动态、热安全与气象冷却 | 热反馈的独立规划价值 |
| M3 | √ | √ | GPU模式与液冷运行可行域全部考虑 | 联合机制有无额外价值 |

所有M0—M3采用同一经验概率与相同求解精度。至少从三条证据链解释结果：（i）GPU模式可行集随$T^w$的变化；（ii）自然冷却受气象制约时的机械制冷替代；（iii）在统一详细模型中重新运行各容量方案后的SLA、热安全和运行成本。

**不能**直接将$C_{M0}^{\rm opt}$与$C_{M3}^{\rm opt}$的差称为实际节约，因为两者使用不同的约束集合。应先比较各自优化目标（说明模型假设影响），再单独报告统一物理复核的经济性与可行性。若M0或M1在详细物理复核中不可行，首先报告不可行日期、原因和缺口，不得把“不可行”伪装成高成本。

**本实验预期图表**：图2 GPU频率模式—吞吐量—功率校准；图3 不同冷却液温区允许的GPU模式及自然冷却可用系数；图4 M0—M3容量配置分组柱状图；表7统一物理评价结果。只有测量数据及实际求解结果具备后才填入数值。

### 5.3 E2：容量配置与协同效应——避免仅展示单场景运行曲线

**验证对象：** 热约束改变可用算力后，GPU、储能和冷却设备是否发生有物理解释的容量替代或互补。这是本文应当优先获得的主结果。

#### 5.3.1 容量差异与统一年化评价成本

对设备类型$i\in\{N,\mathrm{PV},\mathrm{BP},\mathrm{BE},\mathrm{FC},\mathrm{MC}\}$，逐项报告规划容量的**绝对差值**：

$$
\Delta x_{i,m}=x_{i,m}^{*}-x_{i,M3}^{*}.\tag{38}
$$

对于某项设备基准容量为零，不计算以零为分母的相对变化率；确需跨设备对照，可按各自物理装机上限归一化，同时报告原始单位。应解释设备容量变化是否由温区安全限制、FC有效小时、任务期限或储能充放电约束被激活所驱动，而不直接把各项变化统称为“协同优化收益”。

对测试集中$L$个完整日$\xi_\ell^{\rm test}$，统一物理复核下的可行方案定义测试年化成本估计：

$$
\widehat C_m^{\rm HF}=C^{\rm plan}(x_m^*)+\frac{365}{L}\sum_{\ell=1}^{L}C_{\ell,m}^{\rm op,HF},\quad\text{仅当所比较方案满足相同服务与物理要求时采用。}\tag{39}
$$

式（39）假设封存测试日可作为年度代表性样本；若按季节或极端事件过采样，应使用预先确定的年度类别权重，而不能机械乘$365/L$。年化投资项按同一设备寿命与折现率计算，测试电价与所有情景数据对各方法相同。存在未完成任务或热安全失效时，不能仅依靠较低的购电量得出“成本更低”的判断，需连同失效情况和补救成本单列。

#### 5.3.2 交互效应而非简单叠加

在M0—M3**全部通过统一物理复核且经济成本可比较**时，可定义两因素交互项：

$$
I_{\rm GT}=\widehat C_{M1}^{\rm HF}+\widehat C_{M2}^{\rm HF}-\widehat C_{M0}^{\rm HF}-\widehat C_{M3}^{\rm HF}.\tag{40}
$$

若$ I_{\rm GT}>0$，表示在所考察的数据与定义下联合措施的成本改善超过单项改善的简单相加；$I_{\rm GT}=0$表示无额外交互；$I_{\rm GT}<0$说明存在抵消效应。**不得预设正交互或单调降本**。若任一方案不可行，该式不能用于直接给出“经济协同百分比”，应转为报告安全运行缺口或必要的容量修复成本。

#### 5.3.3 统一容量下的纯运行策略贡献

选择训练阶段确定并冻结的$x^{\rm ref}$，对M0—M3在完全相同的GPU/储能/冷源容量、初始SOC、初始液冷温度和测试轨迹下分别求解可运行调度。报告各策略在**统一物理评价器**下的每日成本及任务完成率，并与规划容量各自优化的结果分开呈现。若某简化策略无法在相同物理约束下执行，则不得把其形式上的低成本当作运行优势。

#### 5.3.4 失效诊断与最小容量修复

测试时继续把热安全和并网容量设为硬约束。对不能完成全部任务的容量方案，可在**仅用于评价的诊断模型**中允许实时任务缺额$e_{\ell,t}^{\rm R}\ge0$与批任务到期失约$e_{\ell,t}^{\rm B}\ge0$：

$$
U_{\ell,t}^{\rm R}+e_{\ell,t}^{\rm R}=A_{\ell,t}^{\rm R},\qquad B_{\ell,t+1}=B_{\ell,t}+A_{\ell,t}^{\rm B}-U_{\ell,t}^{\rm B}-e_{\ell,t}^{\rm B}.\tag{41}
$$

对批任务把累计期限约束式（6）中的已完成工作量改为$\sum_{\tau\le t}(U_{\ell,\tau}^{\rm B}+e_{\ell,\tau}^{\rm B})$；末端未完成工作量亦须计为失约。诊断顺序采用**字典序目标**：先最小化实时任务失约，再最小化批任务失约，最后在前两项最优值固定时最小化运行成本。这样无需人为选择“1个未完成任务折合多少元”的惩罚系数。不同任务工作量单位不能直接相加为单一失约量。

如果在允许全部任务缺额后仍无法满足基本热安全、电网及储能约束，方案标记为“不可安全运行”；可另设**事后容量修复诊断**，优化新增冷却、GPU或储能容量$\Delta x\ge0$，只在原物理安装上限允许范围内最小化相应新增年化投资。该修复不是原规划的免费补救，应分别报告$C^{\rm repair}$及修复后成本，不与无修复方案直接混用。

### 5.4 E3：不确定性模型、样本外鲁棒性与极端情景

**验证对象：** 联合不确定性建模是否有价值，以及条件非对称信息是否带来独立的规划改善。固定M3完整物理模型和所有设备边界，**仅改变概率/模糊集的构造方式**。

**表4 不确定性方法对照（E3）**  
**Table 4 Uncertainty-treatment baselines and ablations**

| 编号 | 规划时的不确定性处理 | 主要要回答的问题 |
|---|---|---|
| U0 | 仅使用训练数据生成的条件均值或典型预测轨迹 | 不建模不确定性的代价是什么 |
| U-SP | 训练样本经验分布，随机规划/SAA | 与不使用分布歧义的经验概率模型相比如何 |
| U1 | 无条件对称矩信息模糊集 | 静态矩DRO的基线价值 |
| U2 | 条件对称矩信息模糊集 | 已知气象/负载条件的信息增量 |
| U3 | 条件均值及正负半方差模糊集（式30） | 不利方向与有利方向差异是否具有额外价值 |

全部方法使用相同训练、验证、测试划分和**同一套完整物理运行约束**。U1与U2的矩信息集合定义需明确：采用相同预先归一化的风险特征$F$。U1将训练期所有联合日轨迹汇入**一个无条件支持集**，采用全训练集统计信息与对应的年度期望成本；U2保留类别$d$的条件支持集、年度权重$n_d$和条件统计信息。不得在仅包含某季节轨迹的$\mathcal S_d$内强制满足全年混合均值，以免使无条件基准人为不可行。对于U2，对已预先确定的风险投影$\rho_{\ell,ds}$采用**合并的对称二阶矩上界**：

$$
\mathcal P_d^{\rm sym}=\left\{p_d\ge0:\ \sum_sp_{ds}=1,\ -\delta_d\le\sum_sp_{ds}F_{ds}-\widehat\mu_d\le\delta_d,\ \sum_sp_{ds}\rho_{\ell,ds}^2\le v_{d\ell}^{\rm sym},\ \forall\ell\right\}.
$$

U3在相同条件信息基础上改用式（30）的正负半方差约束；必要时可以同时保留相同的对称二阶界以保证统计信息可比。两类界限均须在验证集独立校准，不能因为约束条数不同就默认其保守度可比。不同集合并非简单嵌套，不能根据它们的原始目标值大小判断哪个风险模型更先进。通过验证集调节风险界限，使各模型对应的实际风险水平可比较，再在**封存的测试集**上进行最终评价。测试集结果不得用于挑选最能凸显U3优势的半方差界限。

#### 5.4.1 评价指标与统计口径

不同时效和单位的任务分别计算失约比例：

$$
R_{\rm SLA}^{r}=1-\frac{\sum_{\ell,t}e_{\ell,t}^{r}}{\sum_{\ell,t}A_{\ell,t}^{r}},\qquad r\in\{\mathrm R,\mathrm B\};\quad \sum A^r>0.\tag{42}
$$

若某类任务到达量为零，则该类SLA指标记为不适用而非除零。报告各类任务到期失约工作量、**可安全运行的测试日期比例**、液冷热状态的最小安全裕量、购电峰值、设备容量及样本外成本。若安全复核始终强制温度和电网硬约束，那么失效主要表现为任务无法完成或算例不可行，不能据此声称“温度违约为零说明模型具有99.9%可靠性”。温度实际超限可通过不加保护直接执行的仿真另行统计，但与强制安全调度测试必须分开标注。

以逐日总运行成本$c_\ell$计算经验尾部成本指标：

$$
\widehat{\rm CVaR}_{\alpha}(c)=\min_{\eta\in\mathbb R}\left\{\eta+\frac{1}{(1-\alpha)L}\sum_{\ell=1}^{L}[c_\ell-\eta]_+\right\}.\tag{43}
$$

$\alpha$为**事先声明的评价分位数**（例如0.95），式（43）仅用于结果统计，不作为另一个复杂的规划目标。若样本量不足以可靠估计尾部，明确报告不确定性，不能将少量样本的极端成本当成稳定风险规律。

对相同测试日期形成逐日配对差值$\Delta c_\ell=c_{\ell,Uj}-c_{\ell,U3}$，按连续日期区块进行配对bootstrap或分层置信区间分析，避免因为天气差异、独立抽样造成虚假优势。除平均值外应报告差值方向的比例、置信区间和极端情景表现。若某方案不可行，经济成本与失约率同时呈现，不把少服务带来的低电费解释为真实节约。

#### 5.4.2 连续多日与复合压力测试

不人为拼造相互矛盾的“极端天气—光伏—负荷”组合。先从训练数据或独立历史资料中识别并保留完整的多日片段，再在完全相同的日期、相同初始状态下测试以下三种**压力类型**：

- **ST1 高温与光伏低出力共现**：检验自然冷却可用量下降、机械制冷容量及并网容量是否足够；
- **ST2 计算任务突发与高温共现**：检验GPU频率运行模式是否受到热约束并影响SLA；
- **ST3 连续多日光伏不足或高负荷**：检验储能SOC、冷却液温度和任务积压的跨日衔接。

这些是同一E3组下的三类诊断，不是新的三个模型贡献。如果真实数据中的某种共现样本太少，可另设计有明确变化边界的合成压力测试，但必须标注“合成情景”，且不据此声称具有真实联合概率。极端事件阈值和持续时间从训练数据分位数或设备限制中预先确定，不通过测试后的优势反向调节。

在测试日$L$中，具有至少一次服务失约的日期比例定义为：

$$
\widehat p_{\rm fail}=\frac{1}{L}\sum_{\ell=1}^{L}\mathbf 1\left\{\sum_t(e_{\ell,t}^{\rm R}+e_{\ell,t}^{\rm B})>0\ \text{或不可安全运行}\right\}.\tag{44}
$$

式（44）仅用于判定“是否出现任一种服务失约”，不将不同任务工作量直接求和作为成本或严重程度；两个$e$均非负且事件是否为零与单位无关。失约严重程度必须分别按式（42）报告。若独立测试中$L=1000$且零失约，在独立同分布伯努利假设下，单侧95%置信违约率上界仍约0.30%，不能据此证明可靠性≥99.9%。连续测试的相关性还会降低有效样本量。

### 5.5 E4：有物理意义的敏感性与适用边界

**验证对象：** 新模型的作用在什么条件下出现、增强、减弱或消失。避免对全部参数机械地做±10%扫描。主分析保留以下两个轴，第三个仅作为补充。

**表5 重点敏感性变量（E4）**  
**Table 5 Selected sensitivity dimensions**

| 分析轴 | 如何形成可核验变化区间 | 主要观察指标 | 预期回答的物理问题 |
|---|---|---|---|
| S1 GPU年化单位投资$a_N$ | 设备供应商报价区间、不同年份可核验采购成本或文献参数范围 | GPU数量、储能/冷源容量、年化成本 | 低频多配置与高频少配置的经济条件 |
| S2 自然冷却有效气象窗口 | 同一设备在不同历史气象序列或地区的真实有效小时数，不任意改写FC能力曲线 | FC/MC容量、液冷安全裕量、储能容量 | 气象适宜度何时改变冷源及电侧配置 |
| S3 可延期任务比例/峰值持续时间（补充） | 数据中的真实任务类别比例和峰值区间 | SLA、GPU配置、BESS容量 | 任务可调节程度何时影响容量互补 |

各轴使用同一套基准投资和服务条件，仅改变该轴所声明的外生输入；不同时修改电价、热阻、GPU价格与负载以制造更明显的差异。优先报告**最优容量发生切换的区间**，而不是单纯罗列成本曲线。每一参数点需运行统一物理复核，保留不可行或不显著的结果。

为区分模型近似误差与真实敏感性，另开展一个必要的**温区网格精度校验**：使用同一原始液冷性能曲线，逐步加密$\mathcal J$，比较年化成本、GPU模式可行性和原始曲线上的最大冷却能力高估/低估程度。温区加密不是主创新实验；其作用是证明分段模型不会因为人为分区导致明显容量偏差。

### 5.6 E5：直接求解与分解算法的计算效率

**验证对象：** 商业求解器是否已足以求解研究规模；只有在确实存在规模瓶颈时才保留概率约束生成作为方法性工作。

**表6 算法计算对照（E5）**  
**Table 6 Computational benchmark design**

| 求解方案 | 处理方式 | 比较条件 | 主要指标 |
|---|---|---|---|
| A0 Gurobi直接求解 | 将有限支持模糊集对偶化后构建统一MILP | 相同模型、场景与参数 | 最优值、MIP gap、节点数、时间 |
| A1 概率约束生成 | 式（33）—（36）的MILP主问题与LP概率子问题 | 相同模型、相同停止要求 | 上下界、割数、迭代次数、总时间 |
| A2 原始物理约束的小规模校验 | 小情景问题直接枚举/求解或精细物理模型验证 | 只用于核对等价或近似误差 | 目标差、状态误差、物理可行性 |

问题规模应沿两个实际影响复杂度的维度逐步增加：代表日情景数$|\mathcal S|$和调度时段数$T$。可按已有数据的支持范围选择小、中、大三档，明确列出整数变量、连续变量、约束数量及内存使用。所有算法使用同一机器、求解器版本、线程数、相对MIP gap、绝对容差与计算时限；记录随机种子以及每次重复求解的波动。未在时限内证明收敛的实例报告最优可行值、下界与实际gap，不得把“有可行解”写成“精确最优”。

若A0在全部目标规模内已经稳定达到预设间隙，则正文只保留A0和简要直接求解设置；A1可作为附录或删除，不宣称算法创新。只有当A1在有代表性的问题规模上稳定降低求解时间且解质量一致时，才作为正文的求解贡献。不进行缺乏乘子上下界证明的KKT紧Big-M加速对比。

### 5.7 推荐的正文图表及结果叙述顺序

图表不追求数量，优先提供如下最小证据：

**图2** GPU运行模式下的实测功率—吞吐量关系及拟合/标定误差；**图3** 冷却液温度与自然冷却能力对GPU可用模式的联合限制；**图4** M0—M3配置容量和统一高保真复核结果；**图5** 两因素交互效应和典型激活约束（只展示能解释容量变化的时序）；**图6** U-SP、U1、U2、U3的样本外成本—服务风险前沿；**图7** 真实连续压力时段的任务缺额、温度裕量和储能SOC；**图8** GPU成本—自然冷却有效小时数下的容量切换区域（仅当有足够数据）；**表6** 直接求解与分解算法效率。

中文正文叙述统一使用“**对比对象—观察结果—机制解释—适用条件**”的次序。例如，若M3减小储能容量，应通过GPU工作量时移、冷却负荷削减或光伏错配减少的实证曲线说明原因；若M3增大冷源容量，应结合热约束激活和SLA要求说明必要性。不得只陈述某图“波形更平滑”就判定模型优越。

### 5.8 统计评价与结果可比性检查

**表7 同一评价器下的核心输出模板（不预填虚构结果）**  
**Table 7 Common evaluation template, values to be obtained**

| 方案 | GPU/台 | PV/kW | BESS/kW、kWh | FC、MC/kWth | 年化计划成本/元年 | OOS购电成本/元年 | 实时SLA/% | 批任务SLA/% | 安全不可行日/天 | 修复成本/元年 |
|---|---:|---:|---|---|---:|---:|---:|---:|---:|---:|
| M0 | 待计算 | 待计算 | 待计算 | 待计算 | 待计算 | 待计算 | 待计算 | 待计算 | 待计算 | 待计算 |
| M1 | 待计算 | 待计算 | 待计算 | 待计算 | 待计算 | 待计算 | 待计算 | 待计算 | 待计算 | 待计算 |
| M2 | 待计算 | 待计算 | 待计算 | 待计算 | 待计算 | 待计算 | 待计算 | 待计算 | 待计算 | 待计算 |
| M3 | 待计算 | 待计算 | 待计算 | 待计算 | 待计算 | 待计算 | 待计算 | 待计算 | 待计算 | 待计算 |

对于U系列，可复用相同表格字段，并增加按式（43）计算的尾部成本。主表必须分开列出优化阶段目标值、统一物理复核成本和可行性；避免把不同计算口径的成本混为一个“总成本”。

**最小审稿判据**：E1能够分辨GPU与热反馈的单独作用；E2能够说明投资容量变化的机制而不只报告平均降本；E3在同一风险水平下比较条件与非对称信息；E4说明适用边界；E5证明求解结果和计算时长真实可信。若某机制没有稳定的独立收益，应按结果降低其贡献权重，而非增加设备或修改测试集来制造优势。

## 6 结论（待算例完成后撰写）

正式结论应由E1—E5的实际结果反向形成，依次回答：1）GPU运行模式及液冷热状态约束是否导致可用算力边界发生变化；2）这种变化是否引起可解释的GPU、冷却与储能容量重配，并给出其成本与服务质量影响；3）条件信息和正负半方差是否在**相当样本外风险水平**下带来额外规划价值；4）主要结论适用于什么任务、GPU、液冷设备及气象区间，哪些情况下效果不明显；5）商业求解器对目标规模是否足够。不得从场景数或波形数量推出创新，也不得在结果缺失时预设成本降低、可靠性或计算加速百分比。

---

## 附录A 方法学审稿问题及对应修正

**表A1 原模型问题、风险等级与修订处理**  
**Table A1 Methodological review findings and corrections**

| 编号 | 等级 | 原模型潜在问题 | 可能异常结果 | 修订处理 |
|---|---|---|---|---|
| A01 | 高 | $p^{\rm hot}$仅有模式相关下界，且与$T^{\rm chip}$单独定义 | 多余变量、热安全关系不紧，解释困难 | 删除二者，通过式（11）—（12）直接限制GPU模式 |
| A02 | 高 | 直接设实际处理量等于模式额定处理量 | 可能强制处理不存在的任务或高估吞吐 | 式（2）改容量上界，式（4）—（6）控制真实工作量 |
| A03 | 高 | 只规定一天末积压为零 | 跨日任务被人为清零，或日末到达任务被迫不合理提前处理 | 定义时段起始积压、完成期限及跨日衔接 |
| A04 | 高 | 液冷初始状态可能自由优化 | 免费预冷、虚假储热调节 | 固定有依据的初值；代表日循环或连续日衔接 |
| A05 | 高 | 冷源容量与温度性能直接相乘 | 产生双线性非凸项 | 使用温区变量、$W=Ku$线性化和保守容量系数 |
| A06 | 高 | 储能额定功率与能量容量无比例限制 | 极小电量配极大放电功率 | 式（23）增加技术充放电倍率约束 |
| A07 | 高 | 第二阶段含整数运行状态仍照搬KKT/LP强对偶 | 全局最优性或算法等价性无依据 | 直接MILP；必要时用有限情景概率割 |
| A08 | 高 | 条件半方差集合可能为空 | 最坏分布子问题不可行 | 先解模糊集可行性LP，校准训练/验证界限 |
| A09 | 中 | 主循环固定泵耗无运行门控 | 停机或零流量时仍耗电 | 改为可校准的运行相关耗电项；不重复统计 |
| A10 | 中 | 模式整机功率与热点功率混用、忽略休眠热点 | 用整机功耗错误计算芯片温升或漏检休眠安全 | 分别定义$p_{rk}$、$h_{rk}$，并校验休眠运行温区 |
| A11 | 中 | 自然冷却与机械制冷耗电在全年用同一COP | 无法反映气象/温区对耗电的影响 | 温区—情景系数$a^{\rm FC/MC}_{jdst}$ |
| A12 | 中 | 年化电池投资再加全额寿命损耗 | 退化成本可能重复计价 | 仅计入独立可变运维或用一致的更换现金流 |
| A13 | 中 | 年典型日状态独立、缺少连续热浪 | 储能、液冷热惯性价值可能高估 | 连续多日样本外评估与初末状态继承 |
| A14 | 中 | 瞬时吞吐量满足不代表推理SLA满足 | 高延迟运行模式被误作可用 | 实时模式集只含已通过时延测试的配置 |
| A15 | 中 | 多任务类型工作量单位可能不统一 | 算力平衡维度错误 | $v_{rk}$、$A^r$和$U^r$按任务类型分别定义 |
| A16 | 中 | 电气损耗、空气侧余热、冷却泵耗边界不清 | 能耗重复计算 | 统一式（3）、（17）、（18）、（25）的计量边界 |
| A17 | 中 | 模糊集由决策后的净负荷直接估计 | 决策依赖误差被误作外生量 | 使用外生任务、光伏和气象轨迹 |
| A18 | 中 | 全景补救可能预知未来 | 实际执行性能被高估 | 明确完全情景补救假设，补做滚动样本外执行 |
| A19 | 低 | 过多不必要设备、算法模块 | 偏离核心研究问题 | 不设燃气轮机、氢储能、跨区通信和冗余热网 |
| A20 | 低 | 未获得数值结果就预设节约百分比 | 审稿阶段可复现性不足 | 摘要及结论仅保留待验证事实，不编造数值 |
| A21 | 高 | 规划模型间容量不同却直接比较各自简化目标 | 产生不公平经济结论 | E1、E2按同一物理复核器和明确可行性条件评价 |
| A22 | 高 | 要求所有规划模型使用相同优化容量 | 容量规划创新被人为消除 | 规划比较同数据与安装边界；运行比较固定同一容量 |
| A23 | 高 | 多种创新同时启用无法单独归因 | 不知道成本变化来自热模型还是DRO | E1固定经验概率；E3固定M3物理模型 |
| A24 | 中 | 极端样本仅用独立单小时拼接 | 破坏热/储能/任务持续状态 | E3采用同日匹配和连续多日联合轨迹 |
| A25 | 中 | 不可行模型以低购电费判为更优 | 少服务导致虚假降本 | 采用服务缺额字典序诊断及显式容量修复成本 |
| A26 | 中 | 风险界限在测试集上反复选择 | 样本外优势被高估 | 训练/验证校准，封存测试集和配对统计 |
| A27 | 中 | 过度承诺商业求解器加速收益 | 无依据的算法创新 | E5先试Gurobi直接求解，仅在瓶颈出现后测试概率割 |
| A28 | 高 | 将“去掉正负半方差约束”直接称为对称矩DRO | 实际只剩均值信息，基线命名错误 | E3明确给出$\sum p\rho^2\le v^{\rm sym}$ |
| A29 | 高 | 在季节条件支持内强加全年总体矩 | 无条件基准概率集合可能为空 | U1使用全年联合支持与统计，U2/U3使用条件支持 |

## 附录B 单位与完整性校验

**表B1 关键公式的量纲校验**  
**Table B1 Dimensional consistency of key equations**

| 公式 | 左右两端单位 | 校验与注意事项 |
|---|---|---|
| （2） | 工作量$_r$/时段 | $\Delta t$（h）乘速率（工作量$_r$/h） |
| （3） | kW\(_e\) | GPU台数乘kW/台；$p$须同一硬件计量边界 |
| （5） | 工作量$_{\rm B}$ | 到达量与实际完成量不能混用“任务数”“GPU小时” |
| （7） | kWh | $C_w$（kWh/K）乘温差；右端$\Delta t$（h）乘kW\(_{\rm th}\) |
| （11） | K | $R^{\rm th}$（K/kW\(_{\rm th}\)）乘芯片热功率 |
| （14）—（16） | kW\(_{\rm th}\) | $\underline\phi$无量纲，$K$为散热容量 |
| （17）—（18） | kW\(_e\) | 制冷电耗系数为kW\(_e\)/kW\(_{\rm th}\)；$a^{\rm circ}$无量纲 |
| （20） | kWh | 放电项$P/\eta$仍为kW；自放电率为每时段比例 |
| （23） | kW | $c_B^{\max}$为h$^{-1}$，乘$E^{\rm B}$（kWh） |
| （25） | kW\(_e\) | 所有项需电功率口径；热功率不可直接相加 |
| （28） | 元/年 | 单位年化费用分别乘对应容量 |
| （29） | 元/代表日 | 电价（元/kWh）×功率（kW）×时间（h） |
| （31） | 元/年 | $n_d$为天/年，乘元/日 |

**审稿通过前的必要检查**：1）变量均在目标函数或约束中实际使用；2）$m$、$U$、$Q$、$P$、$S$和$B$均有非负及设备上界；3）每个训练情景均有可行计划，样本外失效通过独立诊断记录；4）模糊集非空；5）所有温区覆盖可运行液冷温度范围；6）所有设备功率参数来自统一计量口径；7）对偶、概率割及求解器最优性间隙可交叉验证；8）所有规划方案经相同高保真物理评价器复核；9）规划容量比较与同容量运行比较严格区分。


## 附录C 实验实施与复现登记表

**表C1 数据与参数来源登记（全部由实施时填写）**  
**Table C1 Data provenance and calibration checklist**

| 数据字段 | 实验中对应的模型输入 | 最小要求 | 文件/来源记录 | 检查情况 |
|---|---|---|---|---|
| GPU型号、服务器配置 | $N,p_{rk},p^{\rm sl},h_{rk}$ | 同设备型号、同计量边界、功率实测口径 | 待填写 | 待完成 |
| 频率—吞吐量曲线 | $f_{rk},v_{rk}$ | 区分推理/训练模式，说明推理SLA | 待填写 | 待完成 |
| 热阻与热容 | $R^{\rm th}_{rk},C_w$ | 温度、功率单位及测量/标定方法 | 待填写 | 待完成 |
| 冷却能力与耗电 | $\underline\phi_{jdst},a_{jdst}^{\rm FC/MC}$ | 温区内保守能力下界、功耗边界 | 待填写 | 待完成 |
| 气象与光伏 | $T^{\rm amb},g^{\rm PV}$ | 地点、时区、日期、时间分辨率一致 | 待填写 | 待完成 |
| 任务到达与时限 | $A^R,A^B,D$ | 真实时间戳、任务单位、到期规则 | 待填写 | 待完成 |
| 设备成本与寿命 | $a_N,a_{\rm PV},a_{\rm BP},\ldots$ | 设备年化口径、现金流不重复 | 待填写 | 待完成 |
| 电价、并网及场地 | $c^e_t,P^{\rm grid,max},x^{\max}$ | 真实或明确标注的代表工况 | 待填写 | 待完成 |
| 场景概率和DRO界限 | $\hat p,\hat\mu,\delta,v^+,v^-$ | 仅以训练/验证数据校准，校验非空 | 待填写 | 待完成 |

**表C2 实验组—创新点—数学模型—结果对照**  
**Table C2 Traceability from contribution to model and evidence**

| 研究命题 | 主要数学载体 | 核心对照 | 通过何种观察支持 | 不成立时怎样处理 |
|---|---|---|---|---|
| H1：热约束会限制可用GPU运行模式 | 式（9）—（12） | M1 vs M3；相同容量运行 | 模式被禁止的温区、任务缺额、安全裕量 | 证明影响不显著并缩小贡献表述 |
| H2：完整耦合影响设备配置 | 式（7）—（18）、（25）—（28） | M0—M3，统一复核 | GPU、FC/MC、BESS变化与活跃约束 | 不宣称显著容量误配 |
| H3：GPU与热反馈存在增量交互 | 式（37）—（40） | M0—M3两因素 | 配对成本及交互项、前提可行性 | 若交互不正或不可比，如实报告 |
| H4：条件信息影响风险配置 | 式（30）—（32）、（42）—（44） | U1 vs U2 | 相同风险的投资、失约率、成本 | 降低条件建模创新权重 |
| H5：非对称信息有独立价值 | 式（30）、（43） | U2 vs U3 | 样本外风险—成本前沿与置信区间 | 删除或弱化非对称DRO主贡献 |
| H6：分解在必要规模下有效 | 式（33）—（36） | A0 vs A1 | 相同gap下时间、节点、迭代 | 只保留直接求解 |

**实验执行记录字段**：模型版本/Git提交、数据哈希、训练—验证—测试日期、情景数量、温区数量、设备型号、统一参数文件、硬件CPU与内存、求解器版本、线程、时间限制、MIP gap、求解状态码、原始目标与复核成本、违约工作量、热状态误差、单次运行耗时、随机种子。每次实验仅修改该实验声明的维度，其余字段应有可核对的固定版本。

**实施顺序与停止规则**：先完成功率—吞吐量及冷却性能校准；再在小规模确定性模型验证物理可行性；接着完成E1、E2，确认容量影响；然后冻结物理模型完成E3；最后开展E4与E5。若E1—E2无法证明规划差异大于建模/测量误差，应重新界定研究问题；若U3没有稳定的样本外增益，就不继续堆叠高维矩阵或复杂算法。


## 参考文献

[1] 马明克, 陈艳波, 邓涵宇, 等. 计及数据中心余热回收与算力需求响应的园区综合能源系统容量配置方法[J/OL]. 电网技术, 2026. DOI: [10.13335/j.1000-3673.pst.2026.0949](https://doi.org/10.13335/j.1000-3673.pst.2026.0949).

[2] ZHANG S, DING S, LI Y, et al. A bi-level planning model of integrated energy capacity configuration for data center cluster considering computing-electricity coupling operation and supply-demand uncertainties[J]. Applied Energy, 2026, 425: 128499. DOI: [10.1016/j.apenergy.2026.128499](https://doi.org/10.1016/j.apenergy.2026.128499).

> 文献[1]用于中文科技论文写作体例参考，并提供容量—运行联合优化的成熟框架；文献[2]用于比较数据中心算电耦合与矩信息DRO。其公式和参数不应未经核验直接移植。GPU性能及液冷热力参数对应的产品资料、实测研究和标准将在参数校准完成后补充，不在本稿虚构参考文献。
