## 3 代码实现

### 3.1 程序结构

```
code/config.py         参数(带来源/可信度) + params(): 派生参数联动重算
code/data_prep.py      数据→情景→模糊集(式17: 经验均值、bootstrap、验证集校准、非空性LP)
code/model.py          MILP 构建(式1–18) + HiGHS; solve_cutting_plane(): 论文第5节迭代算法
code/run_all.py        job/sjob 单作业 + collect 汇总; run_parallel.sh 并行驱动
code/verify.py         V1 大M等价、V2 对偶重构=割平面迭代、V3 储能互斥
code/plot_a.py         图组A(23 pt)          code/plot_b.py     图组B(8.5 cm 重设计)
code/diagrams.py       F1 系统结构图 / F2 研究框架图 / F3 求解流程图 (PDF+SVG+PNG)
code/report_tables.py  结果→Markdown 表      code/build_report.py  组装本报告
```

运行：`./run_parallel.sh`（数据处理 + 7 个模型 + 16 个敏感性算例并行，最后汇总）；`python verify.py`；`python plot_a.py && python plot_b.py && python diagrams.py`；`python report_tables.py && python build_report.py`。

{MAP}

### 3.3 求解策略与数值处理（可直接用于论文"求解方法"小节）

1. **DRO 精确重构**：式(17)对概率为多面体，构造时用 LP 检验非空；内层 $\max_p$ 由 LP 强对偶替换为对偶变量 $(\lambda_d,\alpha_d,\beta_d,\gamma^\pm_d)$ 的最小化，与外层合并为**单一 MILP**。论文第 5 节所述"逐次加入最坏分布约束"的迭代算法已实现为 `solve_cutting_plane()`，在缩减算例上 5 次迭代收敛，与对偶重构目标值相差 852 元（小于求解间隙），见表 T12。
2. **有效不等式**：式(7)大 M 取 $\min\{N^{max},A^R_t/v_k\}$ 或 $\min\{N^{max},\sum_{\tau\le t}A^B_\tau/v_k\}$ 并给 $m$ 加同一上界。因 $p_{rk}>p^{sl}$，最优解不会让多余 GPU 处于运行状态，故不改变最优值（表 T12：与论文原式目标差 490 元，容量相同）；该处理使 M3 在 320 s 内收敛（未收紧时 300 s 间隙约 9.3 万元）。
3. **绝对间隙**：GPU 年化投资约占总费用 96.4%，相对间隙 0.05% 即约 10 万元，会淹没能源侧差异，故以 1 万元绝对间隙为停止准则（约为能源相关费用的 0.15%），时限 1800 s；表 T2 报告各模型实际绝对间隙。
4. **重调度**：DRO/RO 中非最坏支撑情景的运行量对目标无影响（退化解），按式(18) $Q_{ds}(\boldsymbol x)=\min C^{op}_{ds}$ 固定 $\boldsymbol x$ 逐情景重解后统计指标。
5. **储能互斥**：式(12) $b\in\{0,1\}$ 按论文实现（v1 曾松弛，审查后恢复；表 T12 显示在储能被配置时两者差 7,030 元、同时充放电 0 h）。
6. **样本外评估**：固定容量，在 123 个与训练日不重叠的测试联合日上逐日求解运行 MILP；未满足工作量以松弛变量+大罚系数"优先满足"，缺额单独报告、不计入费用；分布偏移用指数倾斜 $w_i\propto\exp(\theta\,\boldsymbol 1^\top A F_i)$ 加重高温/低光伏/高负荷日。

## 4 实验设计

| 场景 | GPU 运行调节 | 液冷热状态耦合 | 概率模型 | 说明 |
|---|---|---|---|---|
| Baseline | 否（仅标称模式） | 否（固定 25–32 ℃ 温区） | SP（经验分布） | 传统"算力—冷却解耦"规划 |
| M1-调频 | 是（k1/k2/k3） | 否 | SP | 只加 GPU 调节 |
| M2-热耦合 | 否 | 是（5 个温区，式4–9） | SP | 只加热耦合 |
| M3-SP | 是 | 是 | SP | 完整物理模型 + 随机规划 |
| **M4-DRO** | 是 | 是 | **DRO（式17–18）** | **本文方法** |
| M5-RO | 是 | 是 | 最坏情景 | 保守对照 |
| M6-DRO+极端 | 是 | 是 | DRO，支撑集加入训练集最高温日、实时峰值最大日、延期负荷最大日（经验概率 0） | 支撑覆盖扩展 |

代表类别 $d$=春/夏/秋/冬（$n_d$=92/92/91/90 天），每类 5 个 k-medoids 联合情景（M6 为 8 个），训练/测试按日随机 67%/33% 划分且负荷日不重叠。式(17)模糊集：$\hat\mu_d$ 为训练日经验均值，$\delta^0_d$、$v^{0\pm}$ 为 bootstrap 95% 分位数，再经 50 次估计集/验证集（75%/25%）随机划分校准得 $\kappa_\delta,\kappa_v$（表 T11）。敏感性分析每次只变一个参数：$\kappa\in\{0,0.5,1,2,4\}$、峰谷浮动 ±30%/±80%、等效热阻 ×0.9/×1.1、液冷比例 0.6/0.8、环路热容 10/90 kWh/K。

## 5 结果

{TABLES}

## 6 SCI 审稿视角：结果合理性检查

### 6.1 物理一致性（表 T6）

| 检查项 | 结果 | 判断 |
|---|---|---|
| 电功率平衡式(13) | 7 个模型、全部情景日最大残差 < 2e-12 kW | 守恒成立 |
| 液冷热平衡式(4) | 最大残差 < 2e-11 kWh | 守恒成立 |
| 芯片热安全式(6)(7) | 耦合模型最高热点温度 84.8–85.0 ℃（贴近限值，约束起作用）；Baseline/M1 仅 72 ℃ | 符合预期：解耦方案有 13 K 未利用热裕度 |
| 液冷温度 | 耦合模型 25–50 ℃，未进入 [50,53] 温区 | 合理：实时任务需 ≤50.3 ℃ |
| 任务完成式(2)(3) | 实时缺额 0、日末积压 0 | 硬约束满足 |
| 设备容量 | GPU、光伏、冷源出力均未越限 | 满足 |
| 储能 | 基准各模型储能容量为 0（见 6.3(2)）；±80% 敏感性中储能被配置，同时充放电 0 h | 互斥约束有效 |
| 价格响应 | 延期任务到达中 27.9% 在高峰，Baseline/M4 仅 4.7%/4.8% 在高峰处理；IT 功率与电价相关系数 −0.27/−0.26 | 有价格响应；转移目标是夜间平段而非午间低谷，因 17–23 时到达的任务须在窗口末（次日 6:00）前完成 |
| 季节规律 | 夏季最热代表日（34.4 ℃）冷源电量 Baseline 4288 kWh、M2 2149 kWh、M4 1323 kWh | 符合气候规律 |

### 6.2 不同场景与 Baseline 的定量比较及机理

**(1) 规划由 GPU 投资主导，"总费用 −0.33%"不宜作为主要卖点。** 7 个模型 GPU 均为 2099 台，GPU 年化投资 18,657 万元/年，占总费用 96.4%–96.7%。每台 GPU 年化约 8.9 万元，而降频带来的电费节省每台每年仅数百元，GPU 数由"支撑集中最紧张小时的实时+延期需求"决定。论文应以**能源相关费用（光伏、储能、冷源年化 + 电费）**为主要评价口径：M3/M4 较 Baseline 降 8.8%/8.9%，冷源年化投资降 74%–75%，冷源电量降 40.8%。

**(2) 两项物理机制互补，单独使用收益有限，叠加后才能取消冷水机组。**
- **只加 GPU 调节（M1）**：实时任务 66% 工作时长用浅锁频，延期任务 30% 用深锁频，IT 电量 −3.3%，冷源电量 −4.3%，冷水机组只降 5.3%（1517→1436 kWth）。机理：N 按峰值配置后非峰值小时有冗余 GPU，可用"多卡低频"替代"少卡满频"（单位工作量 IT 电耗 0.494 vs 0.560 kWh/GPU·h），但液冷温度仍固定在 25–32 ℃，散热路径不变。
- **只加热耦合（M2）**：液冷温度升至 45 ℃，自然冷却散热占比 68%→94%，冷源电量 −32.4%，但冷水机组只降 15.6%（→1281 kWth）。机理：标称模式在 45.1 ℃ 以上不安全（式6），最热小时（34.4 ℃）在 [38,45] 温区的可用系数 $\underline\phi=(38-3-34.4)/11.1\approx0.05$，冷水机组仍须按最热小时配置。（M2 1800 s 未收敛，间隙 8.1 万元，约为其能源相关费用的 1.2%，费用比较需计入该误差；容量结论稳定。）
- **两者叠加（M3/M4）**：降频使热点温升由 40.0 K 降至 34.8 K（浅锁频）/32.0 K（深锁频），安全温区上移到 50 ℃，最热小时 [45,50] 温区 $\underline\phi=(45-3-34.4)/11.1=0.68$，加大自然冷却容量（1946–1995 kWth）即可覆盖，**冷水机组容量降为 0（M3 为 16 kWth）**，PUE 1.250→1.230。这一"算力调节→热安全温区→自然冷却可用性"的链式耦合即式(6)(7)(8)的作用，是本文证据最充分的创新点。

**(3) DRO 与 SP：样本内差异在求解误差内，样本外 DRO 反而略差，需如实说明。**
- 样本内：M4 与 M3 最坏分布期望总费用 19,341.3 vs 19,342.0 万元（差 0.7 万元，间隙 0.23/0.97 万元），可视为相同。M4 少配光伏（3088→2858 kWp，−7.4%）、自然冷却略少（1995→1946 kWth）。
- 最坏分布（表 T10，夏季）：$p^*$ 把概率移向"延期负荷高、光伏偏低"的情景（31 ℃、延期 15.5×10³ GPU·h：0.115→0.518），并把最热的 34 ℃ 情景概率降为 0。原因：二阶半偏差约束对"高负荷"方向的偏离给出预算，最坏分布把预算用在费用增量最大的方向，而不是温度最高的情景——因为在耦合模型中高温日的额外费用很小（自然冷却仍可覆盖）。
- 样本外：M4 年运行费用 519.4 万元，高于 M3 的 512.1 万元（+1.4%）；分布偏移 θ=1 时仍为 534.3 vs 527.4 万元；实时任务缺额 6130 vs 4701 GPU·h。即**本算例中 DRO 的保守化（少配光伏）没有在样本外换来收益**。原因是测试集中的风险主要来自"支撑集外"的高温日（见(4)），而 DRO 只在训练支撑上重新分配概率。
- 结论表述建议："有限支持矩 DRO 在本算例中与 SP 的规划结果接近，其价值在于给出可解释的最坏分布与费用上界，而非降低样本外成本"；κ 越大越保守（κ=4 时光伏降至约 0.7 MWp，见第 7 节）。

**(4) 样本外风险来自支撑覆盖不足：零冷水机组方案对支撑外高温日敏感。** 测试集有 4 天日最高气温 ≥35 ℃（最高 40.0 ℃），训练支撑最高 34.4 ℃（M6 扩展后 36.7 ℃）：
- ≥35 ℃ 的 4 天内缺额：Baseline 91、M3 3947、M4 5324、M5 3218、M6 2788 GPU·h；其余 119 天缺额 M3–M6 约 755–806 GPU·h（实时峰值 2177 超过 N=2099 所致，各模型相同），Baseline 为 2057（固定低温温区使其在温和日也受冷却能力限制）。
- 零冷水机组方案中，缺额随自然冷却容量增加而下降（M4 1946 → M5 2063 → M6 2138 kWth）；40 ℃ 日各方案均缺额 1937 GPU·h（此时实时任务所需 ≤50 ℃ 温区的 $\underline\phi=(45-3-40)/11.1\approx0.18$）。
- **M6（训练极端日纳入支撑）只部分缓解**：缺额比 M4 低 42%，但仍高于 Baseline，且其训练极端日（36.7 ℃）仍低于测试的 40 ℃。v1 中"M6 缺额降低 79%"的结论来自一个未收敛的解（间隙 20.5 万元，恰好保留了 841 kWth 冷水机组），收敛后不成立，已撤回。
- 对论文的含义：取消冷水机组的结论**依赖于设计气象条件**，应加入 ASHRAE 极端设计日或气候情景作为支撑点（或对冷源能力加机会约束/安全裕度），并报告其代价。

### 6.3 不符合预期或需要说明的结果

1. **所有模型 GPU 台数相同**：由成本结构决定（6.2(1)），不是代码错误。若希望 GPU 调节影响 GPU 配置，需引入机柜功率/配电容量上限或租赁口径成本。
2. **基准储能为 0**：宁夏峰谷价差约 0.29 元/kWh（平段交易电价 0.289 元/kWh，与 2024 年 1 月公开统计约 0.28 元/kWh 一致）；±50% 浮动下每 kWh 储能年套利收益上限约 72 元，低于年化成本约 127 元；±80% 时约 127.3 元，刚好越过盈亏点，敏感性结果中储能出现（第 7 节）。
3. **M2、M6 未在 1800 s 内收敛**（间隙 8.1 万、2.9 万元），费用比较须计入误差；DRO 的 M4 间隙仅 0.23 万元。
4. **光伏仅配 2.6–3.2 MWp**：光伏平准化成本约 0.225 元/kWh，宁夏低谷（9–17 时）到户价 0.2365 元/kWh 与之几乎相等，光伏只配到"午间自用不弃光"为止；DRO/M6 因最坏分布偏向低光伏日而配得更少。
5. **GPU 模式功耗为 A100 峰值功率降幅向 H100 平均功率的移植**（C 级），会低估 decode 主导负载的节能潜力；环路热容 30 kWh/K 对应 7 K 温区只缓冲约 8 min 满负荷热量（$C_w$ 敏感性验证影响很小）。
6. **气象为替代站点**：所有冷却相关结论（尤其"取消冷水机组"）须在中卫 EPW 上重算。

### 6.4 可以支撑的创新点（按证据强度排序）

1. **GPU 运行模式—液冷热安全温区—自然冷却能力的链式耦合使冷水机组可被取消**：M3/M4 冷水机组容量 ≈0、冷源年化投资 −75%、冷源电量 −41%；单独调频或单独升温只降 5%/16%。证据：表 T2、T4、T8，图 B1–B4、B6。
2. **两端点温区门控（式7）保证热安全**：耦合模型最高热点温度贴近而不超过 85 ℃。
3. **有限支持矩 DRO 的单一 MILP 精确重构**，并与论文第 5 节迭代算法交叉验证等价（表 T12）；求解时间与 SP 同量级（747 s vs 320 s）。
4. **讨论性结论**：样本外评估表明零冷水机组方案对支撑外高温日敏感，DRO 的概率重分配不能替代支撑覆盖；建议作为局限与未来工作，而不是夸大 DRO 的作用。

## 7 敏感性分析

{SENS}

## 8 代码一致性审查摘要

完整审查见 `docs/代码一致性审查.md`。真正需要修改的问题与处理：

| 编号 | 问题 | 处理 | 对结果的影响（v1 → v2） |
|---|---|---|---|
| C1 | 式(12) $b$ 被松弛 | 恢复二进制 | 基准储能为 0，无影响；V3 验证松弛在本算例中事实精确 |
| C2 | 式(17) $\hat\mu_d$ 用支撑加权均值，$\rho$ 与 bootstrap 参考点不一致 | 改为训练日经验均值，统一参考点 | DRO/RO/M6 的最坏分布与容量变化（M4 光伏 2950→2858 kWp，自然冷却 2115→1946 kWth） |
| C3 | 未做验证集校准 | 50 次估计/验证划分中位数校准 $\kappa_\delta$=1.38–1.63、$\kappa_v$=1.38–1.81 | 模糊集变大，最坏期望费用上升（不同版本的"最坏期望"不可直接比较） |
| C4 | κ<1 时 $v^\pm$ 缩放错误、非空性检查不完整 | 公式改正；LP 检验全部约束 | κ=0 时需最小放大 τ=0.04–0.22（已报告） |
| C5 | 派生参数不随覆盖值联动；热工系数读全局参数 | `config.params()` 统一重算 | 已有敏感性未改这些参数，无影响；消除隐患 |
| C7 | M2/M6 未收敛 | 时限 900→1800 s | M6 间隙 20.5→2.9 万元，**v1 的 M6 结论被推翻**（见 6.2(4)）；M2 间隙 10.6→8.1 万元 |

未改动（属于论文需补写的说明）：收紧大 M（已验证等价）、$\underline\phi$ 与 COP 公式、调度日窗口 6:00 起、DRO/RO 重调度、实验场景设置。Baseline、M1 两个版本结果完全相同，M3 在间隙内一致。

## 9 图件说明

### 9.1 图组 A（`figures/style_a/`，23 pt Times New Roman，四边封闭，横轴 时段/t 从 0 开始）

全部文字 23 pt；西文/数字/公式 Times New Roman，汉字由宋体补齐（程序自动合并为 "SciMix Serif" 字体，保证"时段/$t$"等中英公式混排不缺字）；左右轴线 1.5 pt、上下轴线 1.4 pt、主刻度线宽 1.35 pt、长 7 pt；图例置于坐标区上方；纵轴为物理量单位、按数据范围留白，不做归一化。文件：A1 IT 功率、A2 液冷温度、A3 冷源电功率、A4 机械制冷散热、A5 延期任务调度、A6 购电与电价、A7 M4 的 GPU 模式分配、A8 光伏出力与消纳（均为夏季最热代表日）。

### 9.2 图组 B（`figures/style_b/`，单栏 8.5 cm，600 dpi，宋体 + Times New Roman，坐标标题 10 pt、刻度/图例 9 pt，主线宽 1.1 pt，Marker 4.8 pt，白底，图例无边框）

**原始曲线"平缓、差异不明显"的原因**：①GPU 投资使总费用比能源费用高约 30 倍，任何总费用曲线都近乎重合；②多数时段各场景运行状态相近，差异集中在高温午后；③v1 图把 6 个模型堆在一张图中。**重设计原则**：不改动数据；每图 ≤3 组数据，优先 Baseline 与单一场景两两对比；差异小的量改画"与 Baseline 的差值"或"相对变化率"，并配全天绝对量子图作参照；柱状图纵轴从 0 起，差值图保留零线，不截断坐标轴；误差线标出 MILP 绝对间隙，避免把求解误差当作差异。

| 文件 | 对比与设计 | 读图要点 |
|---|---|---|
| B1_冷源容量配置_Baseline对比 | Baseline / M2 / M4，自然冷却与机械制冷容量（0 起柱状） | 冷水机组 1517 → 1281 → 0 kWth |
| B2_高温日冷源电功率_Baseline对比 | 上：Baseline vs M4 全天阶梯线（阴影为差额）；下：逐时差值柱 + 全天电量变化 | 全天 −2965 kWh（−69%） |
| B3_高温日液冷温度_安全温区 | Baseline / M2 / M4 + 温区色带 + 三种模式安全上限 | 机理图：降频使温度上限从 45 ℃ 移到 50 ℃ |
| B4_高温日IT功率_GPU调节效果 | 上：Baseline vs M1 IT 功率；下：逐时相对变化率 | 调频在非峰值时段降低 IT 功率 |
| B5_M4相对Baseline年度指标变化率 | 单模型 7 项指标相对变化率 | 冷水机组 −100%、冷源投资 −75%、冷源电量 −41% |
| B6_消融对比_能源相关费用差值 | M1/M2/M3/M4/M6 相对 Baseline 的差值，误差线为 MILP 间隙 | M2 误差线大（未收敛），M3/M4 约 −62.5 万元/年 |
| B7_样本外逐日节省_Baseline减M4 | 同一测试日配对差值的季节箱线图 | 夏季节省最大 |
| B8_样本外实时任务缺额 | Baseline / M3 / M4 / M6（0 起柱状，标注缺额日比例） | 零冷水机组方案的样本外风险 |
| B9_夏季经验概率与最坏分布 | 5 个夏季情景，刻度标注最高气温与延期负荷 | 最坏分布偏向高延期负荷情景 |
| B10_模糊集缩放敏感性 | 上：总费用差值；下：光伏与冷水机组容量 | κ 增大→保守化 |
| B11_关键参数敏感性 | 能源相关费用变化率，标注结构性变化 | 热阻 +10% 使冷水机组回归 |

### 9.3 论文示意图（`figures/diagrams/`，PDF/SVG 矢量 + 600 dpi PNG，双栏 17.6 cm）

| 文件 | 内容 | 与模型的一致性要点 |
|---|---|---|
| F1_系统结构图 | 电能流（蓝）、热量流（红）、算力任务流（绿）、信息/约束耦合（灰虚线） | 电网单向（不售电）、储能双向；母线向 GPU 集群供 $\kappa_{aux}P^{IT}$（含 $\delta_e$、$a^{circ}$、$a^{air}$，与式(13)分组一致），向冷源供 $\sum a^{FC}q^{FC}$、$\sum a^{MC}q^{MC}$；GPU 热量按 $\beta_{liq}$ 分配到液冷环路与空气侧；液冷温区 $u_{jdst}$ 经 $\mathcal J^{safe}_{rk}$ 反向门控 GPU 模式（式6–7）；自然冷却与机械制冷均向室外环境排热，环境温度决定 $\underline\phi_{jdst}$ 与 $a^{MC}_{jdst}$；无交叉连线 |
| F2_研究框架图 | 研究问题 → 数学模型 → 求解方法 → 实验验证 → 输出 | 只画有对应关系的连线：Q1→式(1)–(3)，Q2→式(4)–(13)，Q3→式(14)–(18)；方法与实验之间不存在一一对应，故只画列间衔接 |
| F3_求解流程图 | 数据输入 → 预处理 → 情景构建 → 模糊集估计 → 非空性判断 → 模型构建 → 分支定界迭代 → 间隙/时限判断 → 重调度与校验 → 评估输出；右侧虚线框为论文第 5 节割平面迭代（主问题 MILP ↔ 子问题 LP ↔ 收敛判断） | 迭代与收敛判断均为代码中真实存在的过程（HiGHS 分支定界；`solve_cutting_plane()`）；"达到时限"如实列为终止条件之一 |

## 10 局限与投稿前必须补充的工作

1. 用中卫 CSWD/TMYx 气象替换替代站点后重算（`--epw`），并加入极端设计日作为支撑点。
2. 按表中 B 级来源逐项核对原文；C 级参数（GPU 模式功率、等效热阻、COP 上限、环路热容、容量上限）需实测或厂家曲线标定——等效热阻 10% 的误差即会翻转冷水机组配置。
3. GPU 模式数据建议以目标 GPU 在 vLLM/TensorRT-LLM 下实测 prefill/decode 的功率—吞吐曲线替换。
4. 用商业求解器把 M2、M6 的间隙收紧到 1 万元以内。
5. 若要体现 GPU 调节对 GPU 配置的影响，应加入机柜/配电容量约束或租赁口径成本。

## 11 主要参考来源（链接）

- Wang Y. et al. BurstGPT, KDD'25. https://github.com/HPMLL/BurstGPT ；doi:10.1145/3711896.3737413
- Patel P. et al. Characterizing Power Management Opportunities for LLMs in the Cloud, ASPLOS'24. https://www.microsoft.com/en-us/research/wp-content/uploads/2024/03/GPU_Power_ASPLOS_24.pdf
- Patel P. et al. Splitwise, ISCA'24. https://www.microsoft.com/en-us/research/wp-content/uploads/2023/12/Splitwise_ISCA24.pdf
- Stojkovic J. et al. Rearchitecting the Datacenter Lifecycle for AI, Microsoft Research 2026. https://www.microsoft.com/en-us/research/wp-content/uploads/2026/03/AI-DC-Lifecycle-Compass.pdf
- Stojkovic J. et al. DynamoLLM, HPCA'25；TAPAS, ASPLOS'25（背景，未取数）。https://www.microsoft.com/en-us/research/publication/tapas-thermal-and-power-aware-scheduling-for-llm-inference-in-cloud-platforms/
- ACEEE 2026 数据中心高温液冷与热回收技术经济研究. https://www.aceee.org/wp-content/uploads/2026/08/data-center-high-temperature-liquid-cooling-and-heat.pdf
- ASHRAE 90.1-2019 表 6.8.1-3（华盛顿州法规转载）. https://lawfilesext.leg.wa.gov/Law/WACArchive/2024/pdf/WAC%20%2051%20-%2011C%20CHAPTER/WAC%20%2051%20-%2011C-403323.pdf
- ASHRAE 液冷分级（Green Grid 术语表）. https://www.thegreengrid.org/resources/glossary/W
- Lenovo SD665-N V3 数据表. https://lenovopress.lenovo.com/ds0153
- LiquidStack/Trane CDU-1MW. https://elibrary.tranetechnologies.com/public/commercial-hvac/Literature/Sales/CDU-SLB001-EN_04202026.pdf
- Fujitsu CCLC. https://www.fujitsu.com/nz/products/computing/servers/primergy/scale-out/cclc ；Asetek InRackCDU. https://www.asetek.com/?p=428
- ASHRAE 设备寿命 FAQ. https://com-grcontrolsinc-cdn-2025.s3.amazonaws.com/general-uploads/documents/ASHRAE-TC-07.08-FAQ-58.pdf
- 宁夏发改委 优化峰谷分时电价机制通知（2023）. https://fzggw.nx.gov.cn/tzgg/202301/t20230104_3903225.html
- 国网宁夏电力 2023 年信息公开年报（输配电价表）. https://xbj.nea.gov.cn/ztzl/gdqyxxgk/202407/P020240723423985638466.pdf
- 国家能源局西北监管局 宁夏交易均价. https://xbj.nea.gov.cn/dtyw/hyxx/202505/t20250509_280769.html
- 宁夏分时电价征求意见稿（北极星）. https://m.bjx.com.cn/mnews/20231106/1341304.shtml ；2024-01 峰谷价差统计. https://zhuanlan.zhihu.com/p/675272311
- 储能中标价格：财联社 https://www.cls.cn/detail/1576312 ；中国能源报 https://paper.people.com.cn/zgnyb/html/2024-08/19/content_26076778.htm ；PCS 价格 SMM https://news.metal.com/newscontent/102869143
- CPIA 光伏系统投资（媒体转引）. https://www.sohu.com/a/774661160_121124778
- NREL ATB 公用事业储能. https://atb.nrel.gov/electricity/2024/utility-scale_battery_storage
- NREL TMY3（经 LBNL Modelica Buildings 发布）. https://github.com/lbl-srg/modelica-buildings
- PVWatts v5 手册：Dobos A.P., NREL/TP-6A20-62641, 2014；pvlib-python 0.16。
