# 考虑GPU运行调节与液冷热状态耦合的AI数据中心分布鲁棒容量规划——实验闭环报告

> 本文件把"数据检索 → 参数表 → 代码实现 → 求解 → 物理校验 → 定量比较与机理解释 → 重设计图件"完整串联，并附代码—论文一致性审查（`docs/代码一致性审查.md`）与论文示意图（`figures/diagrams/`）。本版（v2）结果由审查修正后的代码重新求解得到；v1 结果保留在 `results/old_v1/` 以便对照。所有数值均由 `code/` 下程序生成，表格由 `code/report_tables.py` 直接从 `results/*.csv` 渲染，避免手工抄录误差。

## 0 结论速览

{SUMMARY}

## 1 数据检索范围与获取限制（审稿时须如实说明）

1. **检索策略**：优先近 5 年顶会/期刊原文（ASPLOS'24、ISCA'24、HPCA'25、ASPLOS'25、KDD'25、Microsoft Research 2026）、标准与规范（ASHRAE 90.1-2019、ASHRAE TC9.9 液冷分级、PVWatts v5）、政府与行业机构数据（宁夏发改委、国家能源局西北监管局、国网宁夏电力信息公开、CPIA、CNESA/储能中标统计、NREL ATB），厂家公开数据表仅用于交叉验证。
2. **本次运行环境的网络限制**：会话网络策略只允许访问 GitHub、PyPI 与 microsoft.com。`arxiv.org`、`dl.acm.org`、`climate.onebuilding.org`、`re.jrc.ec.europa.eu`(PVGIS)、`power.larc.nasa.gov`、`open-meteo.com`、`srpnet.com`、`*.gov.cn` 等均被拒绝。因此：
   - 微软研究院的 3 篇 PDF（ASPLOS'24 功耗特性、Splitwise ISCA'24、AI 数据中心全生命周期 2026）为**下载原文核对**，可信度标为 A；
   - 其余数值来自检索引擎对原文的摘要/转引，可信度标为 B，投稿前应按表中来源逐项核对原文；
   - 工程设计值与由文献区间推导的标定值标为 C。
   如需补全，可在环境设置的 Network access 中放行上述域名后重跑 `data_prep.py`（设置方法见 https://code.claude.com/docs/en/cloud-environments#network-access）。
3. **气象数据的替代处理（重要）**：研究对象设定为"东数西算"宁夏中卫集群（电价、设备价格均为中国口径），但中卫站逐时典型年（CSWD/TMYx）文件无法下载。程序暂用 NREL TMY3 Denver Intl（725650，Köppen BSk 半干旱气候、海拔 1650 m）实测典型年作为替代气象（年均 10.9 ℃、光伏年利用 1526 h）。中卫与 Denver 同属干旱/半干旱温带气候是选择依据，但两地温度与辐照的具体差异本次未能取数核对。这只能作为**方法验证算例**；正式投稿须将中卫 CSWD/TMYx EPW 放入 `data/raw/` 并执行 `python data_prep.py --epw <文件名>`，全部结果与图件会自动重算。
4. **负荷轨迹**：采用 BurstGPT（Azure 上 ChatGPT/GPT-4 服务的真实请求轨迹，KDD'25，GitHub 公开）。对话日志作为实时任务 R、API 日志作为可延期任务 B；仅保留真实日内形状与日间波动，按年均 500 / 200 GPU·h_nom/h 规模化（BurstGPT 官方说明允许按评测规模缩放请求率）。API 日志存在单日 0.08–104 M token 的极端突发，这是真实数据特征，未做平滑。
5. **GPU 型号说明**：参数基于 H100 SXM（文献数据最完整）。H100 受出口管制，国内实际部署可能为 H20 或国产加速卡；模型只依赖"模式—速率—功率—热阻"表，替换 `config.MODES/TDP/R_TH` 即可。

## 2 参数与数据来源表

完整表格见 `docs/参数与数据来源表.csv`（可直接导入 Excel 编辑为论文表格）。下表按"推荐值、合理范围、单位、年份、来源、可信度、使用位置"列出。

{PARAM_TABLE}

### 2.1 文献差异较大参数的对比说明

| 参数 | 不同来源数值 | 差异原因 | 本文取值依据 |
|---|---|---|---|
| GPU 投资 | 3 万 USD/卡（裸卡）；46,875 USD/卡（整机 375k USD/8 卡）；云租 38 USD/h·DGX-H100 | 口径不同：裸卡不含 CPU/内存/网络/机箱；云价含利润与运维 | 采用整机分摊，因为式(1)的 $p_{rk}$ 也按整机边界计量，费用与功率口径一致 |
| GPU 降频收益 | A100：功率降 13% 性能降 5%（BLOOM）；降 20% 性能降≤7%；降频 7% 性能降<2%。H100 token 阶段 700→350 W 几乎无时延影响；H100 DGEMM 在 400 W 区间最稳定 | 负载阶段（prefill 计算密集 / decode 访存密集）、模型规模、批量不同 | 取 ASPLOS'24 中最保守的两点作为 k2、k3；该数据为**峰值功率**降幅，用作平均功率降幅偏保守（decode 主导时实际节能更大） |
| 储能单价 | 2 h 系统中标均价 0.80（2024 年初）→0.574（7 月）→0.697（12 月）元/Wh；EPC 1.089 元/Wh；NREL 美国 2030 中值 326 USD/kWh | 系统价不含施工并网；年内价格剧烈波动；中美市场差异 | 用户侧储能需完整工程，取 EPC 1.089 元/Wh（偏保守），扣除 PCS 后得能量单价 |
| 光伏单价 | 地面 3.40（2023）/3.16（2024 预测）元/W；工商业分布式约 2.75 元/W；IRENA 全球 691 USD/kW | 年份、场景、国家差异 | 取 3.16 元/W，敏感性可在 2.75–3.40 间变动 |
| 冷水机组效率 | 风冷 ≥150 RT 最低 COP 2.96；水冷离心 COP≈5.77 | 冷却方式 | 中卫干旱缺水，选风冷口径并按 Carnot 比例随水温/气温修正，上限 COP 8 |
| 干冷器电耗 | ACEEE 0.045 kWe/kWth；厂家额定 1–3.4% | 厂家值为最大风机功率/额定容量，不含部分负荷与设计裕量 | 取 ACEEE 研究值（偏保守） |
| 冷板热阻 | JetCool 冷板 0.021 K/W（仅冷板）；Lenovo 18 ℃ 进水裕度>20 K；45 ℃ 进水 700 W 可运行 | 是否包含芯片封装/TIM、测点位置 | 由"700 W 在 45 ℃ 进水恰达 85 ℃"反推结温—环路等效热阻 57.1 K/kW，为上界（保守） |
| 峰谷浮动 | 正式文件 ±50%；征求意见稿 新能源 ±30%、尖峰深谷 ±80% | 政策调整中 | 基准 ±50%，敏感性 ±30%、±80% |
| 液冷捕获比例 | 冷板 60–80%；全液冷节点宣称约 100% | 方案不同（是否含内存、电源、网卡冷板） | 0.75，敏感性 0.6/0.8 |
