**敏感性结论（以 M4-DRO 基准为参照；"能源相关"= 光伏/储能/冷源年化 + 电费）：**

| 参数 | 变化 | 能源相关费用 | 结构性变化 | 机理解释 |
|---|---|---|---|---|
| 模糊集缩放 κ | 0 → 0.5 → 1 → 2 → 4 | 最坏期望总费用 19,301.0 → 19,313.7 → 19,327.6 → 19,351.3 → 19,406.0 万元 | 光伏 3088 → 3051 → 2950 → 2913 → 725 kWp；κ=4 时冷水机组 663 kWth | κ=0 时 DRO 退化为 SP（目标值与 M3 相同，验证实现正确）；κ 增大时最坏分布向低光伏、高温情景集中，光伏的"最坏期望价值"下降，κ=4 时出现明显保守化（该点 900 s 未收敛，间隙 16.7 万元，结论看趋势） |
| 峰谷浮动 | ±30% | −2.6% | 光伏增至 3425 kWp | 低谷价升至 0.294 元/kWh，高于光伏平准化成本 0.225，光伏更有价值 |
| 峰谷浮动 | ±80% | −0.3% | **储能 1.64 MW/4.98 MWh 出现，光伏降为 0** | 低谷价降到 0.150 元/kWh（低于光伏成本），午间买电比自发光伏便宜；峰谷差 0.462 元/kWh 使储能套利刚好越过盈亏点（与第 6.3 节解析估算 127.3 vs 127.2 元/kWh·年一致） |
| 等效热阻 $R^{th}$ | ×0.9 | −0.1% | 无变化 | 冷水机组已为 0，热裕度增加不再带来收益 |
| 等效热阻 $R^{th}$ | ×1.1 | **+4.5%，总费用 +91.0 万元/年** | **冷水机组 0 → 1218 kWth，GPU 2099 → 2106 台** | 各模式安全上限降到 41.0/46.7/49.8 ℃：标称模式退出 [38,45] 温区，浅锁频退出 [45,50] 温区，实时任务只能在 ≤45 ℃ 运行且须降频（吞吐 −5%）→ 需额外 GPU 和冷水机组。**温区是离散的，热阻 10% 的误差会翻转冷机配置决策**，这是论文必须强调的标定要求 |
| 液冷比例 β | 0.6 | +2.8%，PUE 1.230→1.271 | — | 更多热量留在高电耗的空气侧（$a^{air}$=0.338 vs 液冷侧 0.045+0.017） |
| 液冷比例 β | 0.8 | −1.1%，PUE →1.216 | — | 反之 |
| 环路热容 $C_w$ | 10 / 90 kWh/K | −0.02% / +0.4% | — | 7 K 温区对应的缓冲热量仅为满负荷数分钟到半小时，小时级调度下热惯性的经济价值很小；$C_w$=90 的 +0.4% 小于该次求解间隙（10.0 万元），可视为无差异 |

敏感性排序（按对规划决策的影响）：**等效热阻 > 峰谷价差结构 > 液冷比例 > 模糊集大小 > 环路热容**。前两者会改变设备组合（冷水机组有无、光伏与储能互相替代），后者只改变费用水平。
