## T1 参数与数据来源表

| 类别 | 参数(符号) | 取值 | 合理范围/对比 | 单位 | 数据年份 | 来源 | 可信度 | 使用位置 |
|---|---|---|---|---|---|---|---|---|
| 时间序列 | 实时任务到达 A^R_dst | BurstGPT 对话日志逐时 token 量(第9–60天) 规模化至年均 500 | 日内峰谷比约 4–8 倍 | GPU·h_nom/h | 2023 采集/2025 发表 | Wang et al. BurstGPT (KDD'25) github.com/HPMLL/BurstGPT | A(轨迹)/C(规模化系数) | 式(2) |
| 时间序列 | 可延期任务到达 A^B_dst | BurstGPT API 日志逐时 token 量 规模化至年均 200 | 日总量 0.1–104 M token 波动(极端突发) | GPU·h_nom/h | 同上 | 同上 | A/C | 式(2)(3) |
| 时间序列 | 环境干球温度 T_amb | NREL TMY3 Denver Intl 725650 (BSk 半干旱; 海拔1650 m) 作为宁夏中卫(BSk; 1225 m)替代 | 年均 10.9 ℃; 最高 40.0 ℃ | ℃ | TMY3(1976–2005 典型年) | NREL TMY3 经 LBNL Modelica Buildings 库发布 | A(数据)/C(站点替代) | 式(8)(9) |
| 时间序列 | 光伏单位出力 g^PV | pvlib + PVWatts v5 由 TMY3 辐照计算; 倾角35° 正南; 容配比1.2 | 年利用 1526 h(中卫地区约 1500–1650 h) | kW_ac/kWp | — | Dobos NREL/TP-6A20-62641; pvlib 0.16 | A | 式(10) |
| 电价 | 交易电价平段 λ_E | 0.289 | 2024 年 0.289; 2025 年 0.271 | 元/kWh | 2024 | 国家能源局西北监管局: 宁夏2025交易均价0.271 较2024同期降1.8分 | B | 式(16) |
| 电价 | 输配电价(1–10 kV 两部制电量电价) c_TD | 0.0920 | 35 kV 0.0769; 110 kV 0.0600 | 元/kWh | 2023-06 起 | 国网宁夏电力 2023 信息公开年报(第三监管周期) | B(表格文本提取 档位需复核) | 式(16) |
| 电价 | 峰谷浮动比例 | ±50% | 征求意见稿: 新能源 ±30%; 尖峰/深谷 ±80% | — | 2023 | 宁夏发改委《关于优化峰谷分时电价机制的通知》(2023-01) | A | 式(16) 敏感性 |
| 电价 | 时段划分 | 高峰 7–9 17–23 时; 低谷 9–17 时; 其余平段 | 与 2024-01 实测峰谷价差约 0.28 元/kWh 一致 | — | 2023 | 同上; 峰谷价差见知乎/北极星 2024-01 汇总 | A | 式(16) |
| GPU | GPU 热设计功率 TDP | 0.700 | — | kW | 2024 | Patel et al. Splitwise (ISCA'24) 表I | A | 式(1)(6) |
| GPU | 主机功率分摊 P_host | 0.467 | DGX H100 最大 10.2 kW/8 = 1.275 kW/台 为上界 | kW/台 | 2024 | Patel et al. ASPLOS'24: GPU 平均占服务器功率 60% | C | 式(1) |
| GPU | GPU 空闲功率 | 0.20×TDP = 0.140 | — | kW | 2024 | ASPLOS'24 §4.1: 迭代间隙降至 20% TDP 即 GPU 空闲功率 | A | 式(1) p^sl |
| GPU | 模式 k2 浅锁频 (v p) | v=0.95 p_gpu=0.87×TDP | BLOOM: 5% 性能损失 ↔ 13% 峰值功率下降; 降频约 7% 时性能损失<2% | —/kW | 2024 | ASPLOS'24 §4.2 (A100 实测) | A(比值)/C(移植至 H100 平均功率) | 式(1)(6) |
| GPU | 模式 k3 深锁频 (v p) | v=0.93 p_gpu=0.80×TDP | up to 20% power for up to 7% performance loss; H100 token 阶段 700→350 W 几乎无时延影响(Splitwise) | —/kW | 2024 | ASPLOS'24; Splitwise ISCA'24 | A/C | 式(1)(6) |
| GPU | 实时任务可用模式集 K_R | {k1 k2} | POLCA 对高优先级仅轻度降频(A100 1305 MHz) | — | 2024 | ASPLOS'24 POLCA 策略 | B | 式(1) |
| 热 | 允许热点温度 T^chip_max | 85 | A100 Max Operating 85 ℃; H100 slowdown 约 87 ℃ shutdown 约 90 ℃ | ℃ | 2024 | NVIDIA 开发者论坛 nvidia-smi 输出; netdata 指南 | B | 式(6) |
| 热 | 等效热阻 R^th | 57.1 (由 700 W 满功率在 45 ℃ 进水恰达 85 ℃ 反推) | JetCool 冷板 21 K/kW(仅冷板); Lenovo 18 ℃ 进水裕度>20 K | K/kW | 2024 | Lenovo SD665-N V3 数据表(H100 700 W 最高进水 45 ℃) | C | 式(6) |
| 热 | 液冷温区 [T_j下 T_j上] | [25 32] [32 38] [38 45] [45 50] [50 53] | ASHRAE W17/W27/W32/W40/W45/W+ | ℃ | 2021 | ASHRAE TC9.9 第5版液冷分级(Green Grid 术语表) | B | 式(5)(6) |
| 冷却 | 液冷捕获比例 β_liq | 0.75 | 0.60–0.80 (冷板); 全液冷节点宣称约 100% | — | 2024 | Fujitsu CCLC; Asetek InRackCDU; Lenovo | B | 式(4)(13) |
| 冷却 | 干冷器设计进口温差 ITD_des | 11.1 | 最小逼近 20 °F | K | 2026 | ACEEE 数据中心高温液冷与热回收技术经济研究 | B | 式(8) φ |
| 冷却 | 干冷器风机电耗 a^FC | 0.045 | 厂家额定 0.01–0.034 (Extrcool/Supermicro) | kWe/kWth | 2026 | ACEEE 2026 | B | 式(13) |
| 冷却 | 冷水机组 COP (AHRI 工况) | 2.96 | 风冷 ≥150 RT EER 10.1; 水冷离心 0.61 kW/RT ≈ COP 5.77 | — | 2019 | ASHRAE 90.1-2019 表6.8.1-3(华盛顿州法规转载) | B | 式(9)(13) a^MC 标定 |
| 冷却 | 高水温 COP 上限 COP_max | 8.0 | 需厂家曲线 | — | — | 模型假设 | C | 式(13) |
| 冷却 | 主循环泵电耗 a^circ | 0.0170 | ≤0.010 (Aeons 设计目标) | kWe/kWth | 2025–2026 | LiquidStack/Trane CDU-1MW: 23 kW/1350 kW | B | 式(13) |
| 冷却 | 空气侧单位散热电耗 a^air | 0.338 | 按 AHRI 工况 COP | kWe/kWth | — | 由 ASHRAE 90.1 推算 | C | 式(13) |
| 冷却 | IT 侧配电损耗 δ_e | 0.08 | 8–12% (行业报道 未核对原文) | — | — | Uptime 相关报道 | B | 式(13) |
| 冷却 | 液冷环路等效热容 C_w | 30 | 敏感性 10–90 | kWh/K | — | 既有设施参数(≈25.8 m3 水当量) | C | 式(4) |
| 冷却 | CDU 换热端差 ΔT_CDU | 3 | 2–5 | K | — | 工程常用值 | C | 式(8)(9) |
| 储能 | 往返效率 | 0.85 (η_c=η_d=0.922) | 0.85–0.90 | — | 2024 | NREL ATB 公用事业储能 | B | 式(11) |
| 储能 | SOC 边界与初末值 | 0.10/0.90/0.50 | — | — | — | 工程常用值 | C | 式(12) |
| 储能 | 最大倍率 c_B^max | 0.5 | 2 h 系统 | 1/h | 2024 | 与中标价格(2 h 系统)口径一致 | A | 式(12) |
| 经济 | GPU 单位投资(含整机分摊) | 46875 USD = 336956 元/台 | H100 约 3 万 USD/卡; 整机 375k USD/台(8卡); 云租 38 USD/h·DGX | 元/台 | 2026 | Stojkovic et al. Microsoft Research 2026 AI-DC Lifecycle; Splitwise 表I | A | 式(15) |
| 经济 | GPU 寿命与运维 | 5 年; 625 USD/台·年 | 4–6 年; 维护 5000 USD/服务器·年 | 年 | 2026 | 同上 | A | 式(15) |
| 经济 | 光伏单位投资 | 3160 | 2023 地面 3.40; 工商业分布式约 2.75; IRENA 2024 全球 691 USD/kW | 元/kWp | 2024 | CPIA《中国光伏产业发展路线图(2023-2024)》(经媒体转引) | B | 式(15) |
| 经济 | 光伏寿命与运维 | 25 年; 1.5%/年 | 1–2%/年 | — | — | 工程常用值 | C | 式(15) |
| 经济 | 储能能量单位投资 | 1034 (EPC 1089.02 元/kWh 扣除 PCS) | 系统中标 0.574(2024-07)–0.697(2024-12) 元/Wh; 年初约 0.8 | 元/kWh | 2024 | 财联社; 中国能源报 | B | 式(15) |
| 经济 | 储能功率(PCS)单位投资 | 110 | 集中式 0.08 元/W; 组串式 0.11 元/W | 元/kW | 2024 | SMM 2024-07 | B | 式(15) |
| 经济 | 储能寿命 | 15 | — | 年 | — | NREL ATB | B | 式(15) |
| 经济 | 干冷器单位投资 | 540 (264 USD/RT) | — | 元/kWth | 2026 | ACEEE 2026 | B | 式(15) |
| 经济 | 冷水机组单位投资 | 2453 (1200 USD/RT) | 整套工业冷却约 300 USD/kW (Thunder Said) | 元/kWth | 2026 | ACEEE 2026 | B | 式(15) |
| 经济 | 冷源寿命 | 干冷器 20; 冷水机组 23 | — | 年 | — | ASHRAE HVAC Applications 设备中位寿命 | B | 式(15) |
| 经济 | 折现率 | 0.08 | 6–8% | — | 2006 | 《建设项目经济评价方法与参数》第三版(需核对原文) | B | 式(15) |
| 经济 | 汇率 | 7.1884 | 2024-11 至 12 月 7.18–7.19 | 元/USD | 2024-12-31 | CFETS 中间价(媒体转载) | B | 式(15) |
| 任务 | 可延期任务最大延期 D | 12 | Batch API 24 h 完成窗口 | h | — | 案例设计值 | C | 式(3) |
| 规划 | 容量上限 x̄ | N 4096; PV 8000; P_B 4000; E_B 16000; FC/MC 8000 | — | 多种 | — | 案例设计值 | C | 式(14) |
| 规划 | 电网接入容量 | 10000 | — | kW | — | 案例设计值 | C | 式(10) |
| DRO | 模糊集 δ_d v± | bootstrap 2000 次 95% 分位数 | κ∈{0 0.5 1 2 4} | 归一化特征 | — | 由训练集估计 | 方法 | 式(17) |

## T2 容量配置

| 模型 | GPU/台 | 光伏/kWp | 储能/kW | 储能/kWh | 自然冷却/kWth | 机械制冷/kWth | 绝对间隙/元 | 求解时间/s |
|---|---|---|---|---|---|---|---|---|
| Baseline | 2099 | 3,197 | 0 | 0 | 1,396 | 1,517 | 0 | 1 |
| M1-调频 | 2099 | 3,123 | -0 | -0 | 1,380 | 1,436 | 0 | 1 |
| M2-热耦合 | 2099 | 3,140 | -0 | -0 | 1,399 | 1,255 | 106,283 | 900 |
| M3-SP | 2099 | 3,083 | -0 | -0 | 1,946 | 0 | 2,159 | 281 |
| M4-DRO | 2099 | 2,950 | -0 | -0 | 2,115 | -0 | 9,998 | 409 |
| M5-RO | 2099 | 2,955 | -0 | -0 | 1,930 | -0 | 9,998 | 546 |
| M6-DRO+极端 | 2099 | 2,937 | -0 | -0 | 1,618 | 841 | 205,446 | 902 |

## T3 年化费用分解 (万元/年)

| 模型 | GPU年化 | 光伏年化 | 冷源年化 | 电费(p̂) | 电费(p*) | 能源相关(p̂) | 总费用(p̂) | 总费用(p*) |
|---|---|---|---|---|---|---|---|---|
| Baseline | 18,657.1 | 109.8 | 43.5 | 553.8 | 582.2 | 707.2 | 19,364.3 | 19,392.7 |
| M1-调频 | 18,657.1 | 107.2 | 41.5 | 536.2 | 561.3 | 685.0 | 19,342.0 | 19,367.2 |
| M2-热耦合 | 18,657.1 | 107.8 | 37.4 | 547.6 | 576.5 | 692.8 | 19,349.9 | 19,378.8 |
| M3-SP | 18,657.1 | 105.9 | 10.7 | 527.4 | 553.1 | 644.0 | 19,301.1 | 19,326.7 |
| M4-DRO | 18,657.1 | 101.3 | 11.6 | 531.9 | 557.5 | 644.9 | 19,302.0 | 19,327.6 |
| M5-RO | 18,657.1 | 101.5 | 10.6 | 531.9 | 557.5 | 644.0 | 19,301.1 | 19,326.6 |
| M6-DRO+极端 | 18,657.1 | 100.9 | 28.8 | 532.9 | 609.9 | 662.5 | 19,319.6 | 19,396.7 |

## T4 年度运行指标 (经验概率加权)

| 模型 | IT电量/MWh | 总电量/MWh | 购电/MWh | PUE | 光伏利用率 | 自然冷却散热占比 | 冷源电量/MWh | 机械制冷电量/MWh |
|---|---|---|---|---|---|---|---|---|
| Baseline | 14,700.6 | 18,378.7 | 13,541.6 | 1.2502 | 0.974 | 0.684 | 809.9 | 470.5 |
| M1-调频 | 14,217.9 | 17,775.6 | 13,044.7 | 1.2502 | 0.975 | 0.694 | 775.0 | 442.1 |
| M2-热耦合 | 14,700.6 | 18,148.2 | 13,399.1 | 1.2345 | 0.974 | 0.912 | 579.3 | 127.1 |
| M3-SP | 14,213.5 | 17,475.1 | 12,820.5 | 1.2295 | 0.972 | 1.000 | 479.7 | 0.0 |
| M4-DRO | 14,215.7 | 17,477.8 | 12,984.9 | 1.2295 | 0.980 | 1.000 | 479.8 | 0.0 |
| M5-RO | 14,218.8 | 17,481.5 | 12,979.9 | 1.2295 | 0.981 | 1.000 | 479.9 | 0.0 |
| M6-DRO+极端 | 14,213.0 | 17,490.9 | 13,013.5 | 1.2306 | 0.981 | 0.981 | 496.0 | 25.2 |

## T5 GPU 模式工作时长占比

| 模型 | R|k1_标称 | B|k1_标称 | R|k2_浅锁频 | B|k2_浅锁频 | B|k3_深锁频 |
|---|---|---|---|---|---|
| Baseline | 0.686 | 0.314 | 0.000 | 0.000 | 0.000 |
| M1-调频 | 0.018 | 0.016 | 0.664 | 0.002 | 0.301 |
| M2-热耦合 | 0.686 | 0.314 | 0.000 | 0.000 | 0.000 |
| M3-SP | 0.009 | 0.016 | 0.673 | 0.002 | 0.301 |
| M4-DRO | 0.010 | 0.016 | 0.671 | 0.001 | 0.302 |
| M5-RO | 0.009 | 0.016 | 0.673 | 0.001 | 0.301 |
| M6-DRO+极端 | 0.008 | 0.016 | 0.674 | 0.001 | 0.301 |

## T6 物理一致性校验 (所有情景日最大值)

| 模型 | 功率平衡残差kW | 热平衡残差kWh | SOC_min | SOC_max | SOC首末差 | 实时缺额 | 日末积压 | 最高芯片温度 | GPU占用上限违背 | 同时充放电h | 光伏超限 | 冷源超限 | 液冷温度min | 液冷温度max |
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
| Baseline | 9.024e-13 | 6.821e-13 | — | — | 0 | 0 | 0 | 72 | 1.364e-12 | 0 | 0 | 2.274e-13 | 25 | 32 |
| M1-调频 | 8.882e-13 | 3.126e-13 | — | — | 0 | 0 | 0 | 72 | 0 | 0 | 0 | 0 | 25 | 32 |
| M2-热耦合 | 8.455e-13 | 4.53e-11 | — | — | 0 | 0 | 0 | 85 | 4.547e-13 | 0 | 0 | 3.593e-11 | 25 | 45 |
| M3-SP | 8.242e-13 | 7.276e-12 | — | — | 0 | 0 | 0 | 85 | 0 | 0 | 0 | 1.687e-12 | 25 | 50 |
| M4-DRO | 7.39e-13 | 3.695e-12 | — | — | 0 | 0 | 0 | 85 | 0 | 0 | 0 | 0 | 25 | 50 |
| M5-RO | 7.39e-13 | 3.126e-12 | — | — | 0 | 0 | 0 | 85 | 0 | 0 | 0 | 2.274e-13 | 25 | 50 |
| M6-DRO+极端 | 9.095e-13 | 1.228e-11 | — | — | 0 | 0 | 0 | 85 | 2.274e-12 | 0 | 0 | 1.819e-12 | 25 | 50 |

## T7 样本外评估 (123 个测试联合日)

| 模型 | 样本外运行费/万元 | 偏移θ=0.5/万元 | 偏移θ=1/万元 | 日费用CVaR90/元 | 缺额日比例 | 实时缺额/GPU·h | 延期缺额/GPU·h |
|---|---|---|---|---|---|---|---|
| Baseline | 535.70 | 546.64 | 555.32 | 17,055 | 0.114 | 2,148 | 0 |
| M1-调频 | 521.70 | 531.84 | 539.74 | 16,530 | 0.114 | 2,198 | 0 |
| M2-热耦合 | 528.18 | 537.88 | 545.37 | 17,012 | 0.065 | 2,062 | 0 |
| M3-SP | 512.20 | 520.87 | 527.39 | 16,474 | 0.081 | 6,122 | 0 |
| M4-DRO | 516.43 | 525.06 | 531.55 | 16,527 | 0.073 | 3,604 | 0 |
| M5-RO | 516.20 | 524.77 | 531.22 | 16,525 | 0.081 | 6,441 | 0 |
| M6-DRO+极端 | 517.24 | 526.01 | 532.66 | 16,534 | 0.057 | 755 | 0 |

## T8 相对 Baseline 变化率 (%)

| 模型 | 总费用_经验 | 总费用_最坏 | 能源相关费用_经验 | 期望电费_经验 | 购电量MWh | 冷却电量MWh | 样本外年运行费用 | 偏移θ=1.0年运行费用 |
|---|---|---|---|---|---|---|---|---|
| Baseline | +0.00 | +0.00 | +0.00 | +0.00 | +0.00 | +0.00 | +0.00 | +0.00 |
| M1-调频 | -0.11 | -0.13 | -3.14 | -3.18 | -3.67 | -4.31 | -2.61 | -2.81 |
| M2-热耦合 | -0.07 | -0.07 | -2.04 | -1.13 | -1.05 | -28.47 | -1.40 | -1.79 |
| M3-SP | -0.33 | -0.34 | -8.93 | -4.77 | -5.32 | -40.77 | -4.39 | -5.03 |
| M4-DRO | -0.32 | -0.34 | -8.81 | -3.95 | -4.11 | -40.76 | -3.60 | -4.28 |
| M5-RO | -0.33 | -0.34 | -8.94 | -3.96 | -4.15 | -40.75 | -3.64 | -4.34 |
| M6-DRO+极端 | -0.23 | +0.02 | -6.32 | -3.78 | -3.90 | -38.76 | -3.45 | -4.08 |

## T9 敏感性分析 (费用: 万元/年)

| 参数 | 取值 | 模型 | 光伏kWp | 自然冷却kWth | 机械制冷kWth | 能源相关费用_经验 | 总费用_经验 | 总费用_最坏 | PUE | 自然冷却散热占比 | 间隙 |
|---|---|---|---|---|---|---|---|---|---|---|---|
| kappa | 0 | M4-DRO | 3,088 | 1,930 | 0 | 643.90 | 19,300.99 | 19,300.99 | 1.2295 | 1.000 | 5,489 |
| kappa | 0.5 | M4-DRO | 3,051 | 1,930 | -0 | 643.90 | 19,300.99 | 19,313.67 | 1.2295 | 1.000 | 9,464 |
| kappa | 2 | M4-DRO | 2,913 | 2,014 | -0 | 644.43 | 19,301.52 | 19,351.28 | 1.2295 | 1.000 | 8,644 |
| kappa | 4 | M4-DRO | 725 | 1,627 | 663 | 680.58 | 19,337.67 | 19,406.00 | 1.2319 | 0.958 | 166,836 |
| FLOAT | 0.3 | M4-DRO | 3,425 | 2,014 | -0 | 628.19 | 19,285.28 | 19,312.32 | 1.2294 | 1.000 | 9,956 |
| FLOAT | 0.3 | M3-SP | 3,341 | 1,939 | 26 | 628.35 | 19,285.44 | 19,312.71 | 1.2295 | 0.999 | 10,000 |

## T10 M4-DRO 经验概率与最坏分布

| 类别   |   ('最坏概率', 0) |   ('最坏概率', 1) |   ('最坏概率', 2) |   ('最坏概率', 3) |   ('最坏概率', 4) |   ('经验概率', 0) |   ('经验概率', 1) |   ('经验概率', 2) |   ('经验概率', 3) |   ('经验概率', 4) |
|:-----|--------------:|--------------:|--------------:|--------------:|--------------:|--------------:|--------------:|--------------:|--------------:|--------------:|
| 冬季   |         0.275 |         0.203 |         0.206 |         0.119 |         0.197 |         0.254 |         0.22  |         0.136 |         0.288 |         0.102 |
| 夏季   |         0.179 |         0.123 |         0.428 |         0.27  |         0     |         0.262 |         0.311 |         0.115 |         0.197 |         0.115 |
| 春季   |         0.176 |         0.235 |         0.255 |         0.26  |         0.074 |         0.262 |         0.148 |         0.18  |         0.361 |         0.049 |
| 秋季   |         0.614 |         0.158 |         0.17  |         0     |         0.058 |         0.433 |         0.067 |         0.067 |         0.267 |         0.167 |