# 考虑GPU运行调节与液冷热状态耦合的AI数据中心分布鲁棒容量配置——修订版实验方案 E1–E5 结果报告（v2）

> 按 `main` 分支《数学模型与完整实验方案_修订版》第 5 节执行。数值由 `code/exp.py` 求解、`code/report_e.py` 从 `results/exp/*.csv` 直接生成；图件见 `figures/exp/`；
> 物理校验见 `results/exp/checks_*.csv`。测试集在方案与参数确定前封存。上一版（5 温区、无休眠态）结果归档于 `results/exp_v1_5温区/`。
>
> **v2 相对 v1 的模型改进（依据见 `docs/审稿分析_E1-E5.md`）**：① GPU 运行模式集合加入低功耗休眠态（速率 0、待机 30 W/台，至少保留 20% 空闲 GPU 热备用），传统基准 a=0 保持全部常开；
> ② 液冷温区由 5 区加密为 10 区（E4 网格校验表明 5 区按下界计算自然冷却明显保守）；③ 设计极端日负荷统一取训练块日负荷最大日；④ 机械制冷平局打破项（弃光时段退化）。

## 0 结论速览

| 研究命题 | 结论（统一物理评价器，封存测试日） | 证据 |
|---|---|---|
| H1 热约束限制可用 GPU 模式 | 标称模式只能在液冷 ≤45 ℃ 运行，浅/深锁频放宽到 50.2/53 ℃；热点温度在测试日触及 85 ℃ 上限，热安全约束为紧约束 | 图2、图3、表6 |
| H2 完整耦合改变设备配置 | 机械制冷 M0 1573 → M3 **0** kWth；能源相关费用 414.5 → 355.6 万元/年（**-14.2%**）；节约由冷源投资 -30.8、光伏投资 -56.4、运行费用 +28.2 万元构成 | 表1、图4 |
| H3 GPU 调节与热反馈存在正交互 | $I_{GT}$ = **+25.7 万元**（统一复核）/ +26.3 万元（规划目标）；单独热反馈（M2）几乎无收益（-1.9 万元），与 GPU 调节结合后冷水机组降为 0 | 图5 |
| 运行策略价值（同容量） | 同一 M3 容量下，M3 运行策略年运行费用 282.9 万元，M0 策略 593.1 万元（**-52.3%**，且 M0 策略另有 35 个不可安全运行日未计费用）；SLA 99.94% vs 99.85% | 表2、图9、图19 |
| GPU 休眠态的价值 | 取消休眠态（仅降频）后能源相关费用增加 +279.7 万元/年；休眠使闲置基荷从 IT 电量的约 79% 大幅下降 | 表1、图19 |
| 简化模型的风险 | 静态温水设计 M0-W45 测试日冷却失约 920 GPU·h、设计日失约 5,552 GPU·h；M0 规划模型（GPU 全部常开、静态冷却）估计的能源相关费用比统一复核高 67%，忽略 GPU 调节高估负荷并使光伏过配（复核光伏利用率仅 75%） | 表1、表6 |
| 不确定性建模 | U0 只配 1209 台 GPU，实时 SLA 96.8%，设计日失约 18,858 GPU·h；条件化模糊集（U2/U3）优于无条件（U1） | 表3 |
| 硬约束下条件半方差 DRO（U3）的增量 | 全部训练数据下：U3 相对 U-SP：运行费用 -5.1 万元、CVaR95 -32 元/日、冷却失约 +0 GPU·h、能源相关费用 +1.3 万元；差异在规划间隙内。训练数据减少时见表4b | 表3、表4b、图10 |
| 风险成本型（软约束）DRO | 失约以单价计入情景费用后，SP 因设计日经验概率为 0 而少配约 800 kWth 自然冷却（单价提高到 300 也不变），设计日失约 880 GPU·h、热浪失约是 DRO 的 4 倍；U3 以最坏分布把设计日概率提到 0.098，零设计日失约；$c_R$=100 时风险调整费用低 15.6 万元/年（95% CI [−58.6, +6.4]，优于概率 69%，受单一热浪区块限制） | 表4c、表4d、图20 |
| 适用边界 | 4 种气候 M3 均优于 M0（见表7）；GPU 投资 ±40% 不改变结论；可延期占比 15% 时节约 14.3% | 表7、表8 |

## 1 实验设置

- **数据划分**：每月按日期先后 60%/15%/25% 划分训练/验证/封存测试（221/48/95 天）；测试块含 6 月 24–30 日真实热浪（40.0 ℃），训练集最高 36.7 ℃。
- **有限支持**：每季节 4 个 k-medoids 代表日 + 训练集最热日 + 实时负荷峰值日；夏季加 ASHRAE 2009 n=20 年一遇极端最高温度设计日（丹佛 39.5 ℃，负荷取训练块日负荷最大日，经验概率 0）。
- **模糊集**：U1 无条件对称 / U2 条件对称 / U3 条件正负半方差；bootstrap 95% 分位数 + 验证块校准，非空性检验均通过：

| 模型 | 类别 | 训练日 | 验证日 | kappa_delta | kappa_v | tau |
|---|---|---|---|---|---|---|
| U2 | 春季 | 56 | 12 | 1.677 | 1.0 | 0.0 |
| U3 | 春季 | 56 | 12 | 1.677 | 1.0 | 0.0 |
| U2 | 夏季 | 56 | 12 | 4.609 | 3.003 | 0.0 |
| U3 | 夏季 | 56 | 12 | 4.609 | 3.577 | 0.0 |
| U2 | 秋季 | 55 | 12 | 1.0 | 1.0 | 0.0 |
| U3 | 秋季 | 55 | 12 | 1.0 | 1.0 | 0.0 |
| U2 | 冬季 | 54 | 12 | 2.035 | 1.0 | 0.0 |
| U3 | 冬季 | 54 | 12 | 2.035 | 1.245 | 0.0 |
| U1 | 全年 | 221 | 48 | 2.016 | 1.0 | 0.0 |

- **GPU 运行模式**：k1 标称 / k2 浅锁频 / k3 深锁频 / **休眠**（速率 0、待机 0.03 kW/台）；空闲 GPU 至少 20% 保持热备用。a=0 的方案不使用降频与休眠（全部常开、标称模式）。
- **液冷温区**：25–53 ℃ 划分 10 区；自然冷却可用系数按温区下界计算；传统运行策略固定 25–32 ℃（前两个温区）。
- **统一物理评价器**：全部方案在同一 M3 物理与运行控制（含降频、休眠、温区）下逐日复核，字典序失约诊断；GPU 台数不足的实时失约（测试块峰值 2177 > 2099）各方案共有，单列。
- **求解**：HiGHS，绝对间隙 1 万元；主要方案 90 min，其余 30 min（未收敛者报告间隙）。

## 2 E1/E2 物理机制消融与容量互补（表1）

| 方案 | 光伏kWp | 自然冷却kWth | 机械制冷kWth | 冷源年化投资万元 | 测试日年运行费用万元 | 能源相关费用万元 | PUE | 实时SLA% | 冷却/热安全失约GPU·h | 设计日失约GPU·h | 冷却修复成本万元/年 | 规划间隙万元 |
|---|---|---|---|---|---|---|---|---|---|---|---|---|
| M0 静态基准(a=0,b=0) | 3306 | 1651 | 1573 | 46.3 | 254.7 | 414.5 | 1.2461 | 99.95 | 0 | 0 | 0.0 | ≤1.0 |
| M1 +GPU调节 | 1665 | 1272 | 1494 | 42.3 | 283.7 | 383.2 | 1.2464 | 99.95 | 0 | 0 | 0.0 | ≤1.0 |
| M2 +热反馈 | 3291 | 1416 | 1562 | 44.7 | 254.8 | 412.6 | 1.2458 | 99.95 | 0 | 0 | 0.0 | 15.3 |
| M3 完整耦合 | 1664 | 2821 | 0 | 15.5 | 282.9 | 355.6 | 1.2451 | 99.94 | 105 | 0 | 8.3 | ≤1.0 |
| M0-W45 静态温水设计 | 3238 | 1837 | 0 | 10.1 | 254.9 | 376.2 | 1.2433 | 99.87 | 920 | 5,552 | 12.8 | ≤1.0 |
| M0-设计工况(静态32℃+逐时气象与设计日, 工程常规) | 3321 | 1374 | 1762 | 49.2 | 254.6 | 417.8 | 1.2456 | 99.95 | 0 | 0 | — | ≤1.0 |
| M3 无休眠态(仅降频) | 3199 | 3246 | 0 | 17.8 | 507.6 | 635.3 | 1.2302 | 99.94 | 105 | 0 | — | ≤1.0 |
| M3 温区粗化(5区) | 1664 | 5000 | 21 | 28.0 | 281.7 | 366.9 | 1.2455 | 99.94 | 105 | 0 | — | 17.9 |

**对比—观察—机制：**

1. **完整耦合（M3）**：冷水机组 1573 → 0 kWth，自然冷却 1651 → 2821 kWth，光伏 3306 → 1664 kWp，能源相关费用 -58.9 万元/年（-14.2%）。机制链：休眠与降频降低 IT 功率与散热 → 降频使实时任务安全温区升至 50.2 ℃、可延期任务升至 53 ℃ → 最热时段仍可由自然冷却散热（单价为冷水机组的 1/4.3）→ 取消冷水机组；同时午间 IT 负荷下降使光伏只需配到较低规模。
2. **单独 GPU 调节（M1）**：-31.3 万元，主要来自休眠降低负荷后少配光伏；由于 b=0 静态冷却模型仍按 32 ℃ 设计供液，冷水机组 1494 kWth 基本不变。
3. **单独热反馈（M2）**：-1.9 万元，冷水机组 1562 kWth：GPU 全部常开且为标称模式时，45 ℃ 以上不能安全运行，最热时段仍需冷水机组。
4. **交互项 $I_{GT}$ = +25.7 万元 > 0**：两种机制单独收益之和（-33.2）小于联合收益（-58.9），是“算力调节—热安全温区—自然冷却能力”链式耦合的定量证据。M2 规划间隙 15.3 万元，数值精度以此为限。
5. **安全性**：M3 在 40 ℃ 测试日冷却受限失约 105 GPU·h，设计日无失约；冷却修复成本 8.3 万元/年，修复后仍比 M0 低 50.6 万元/年。M0-W45 账面费用低，但冷却失约 920 GPU·h、设计日失约 5,552 GPU·h，属于少服务换来的低成本。
6. **消融（E4）**：取消休眠态 +279.7 万元/年；5 温区粗化 +11.3 万元/年（自然冷却需配到 5000 kWth 安装上限）。

### 表1b 节约分解（统一评价器；2×2 析因，万元/年；负值为节约）

| 分项 | 仅GPU调节 M1−M0 | 仅热耦合 M2−M0 | 交互项 | 合计 M3−M0 | Shapley: GPU调节 | Shapley: 热耦合 |
|---|---|---|---|---|---|---|
| 光伏投资 | -56.4 | -0.5 | +0.5 | -56.4 | -56.1 | -0.3 |
| 自然冷却投资 | -2.1 | -1.3 | +9.8 | +6.4 | +2.8 | +3.6 |
| 机械制冷投资 | -1.9 | -0.3 | -35.1 | -37.2 | -19.4 | -17.8 |
| 储能投资 | +0.0 | +0.0 | +0.0 | +0.0 | +0.0 | +0.0 |
| 运行费用 | +29.0 | +0.1 | -0.9 | +28.2 | +28.6 | -0.3 |
| **合计** | **-31.3** | **-1.9** | **-25.7** | **-58.9** | **-44.1** | **-14.8** |

- **冷水机组的取消几乎全部来自交互项**：机械制冷投资 −37.2 万元中，交互项占 −35.1 万元（94%）；单独 GPU 调节或单独热耦合都几乎不改变冷水机组容量。这是"GPU 运行模式—液冷温区—自然冷却"耦合约束的直接定量证据。
- **光伏投资的节约（−56.4 万元）全部来自 GPU 调节（休眠降低负荷）**，与热耦合无关；光伏减少又使运行购电增加约 28 万元。
- 按 Shapley 归因，59.0 万元总节约中 GPU 调节约占 3/4、热耦合约占 1/4。论文应分别陈述两类机制的贡献，不把总节约全部归于热耦合。

## 3 同容量运行比较（表2）

| 运行策略 (容量统一取 M3) | 年运行费用万元(可运行日) | 实时SLA% | 实时失约GPU·h | 不可安全运行测试日 | PUE |
|---|---|---|---|---|---|
| M0策略 | 593.1 | 99.85 | 1,661 | 35 | 1.2297 |
| M1策略 | 300.1 | 99.20 | 8,799 | 30 | 1.2443 |
| M2策略 | 577.9 | 98.13 | 20,621 | 0 | 1.2298 |
| M3策略 | 282.9 | 99.94 | 650 | 0 | 1.2451 |

容量统一取 M3。M0/M1 策略固定 25–32 ℃ 供液，分别有 35/30 个测试日即使允许失约也无法满足热平衡（费用未计入，因此偏低）；M2 策略不降频不休眠，45 ℃ 以上只能停用 GPU，失约最多；**M3 策略运行费用最低（较 M0 策略 -52.3%）、冷却电量最低（-45.1%）、SLA 最高**。按耦合模型规划的设备必须以耦合方式运行，规划与运行协同是本文区别于“只做调度”或“只做规划”研究的核心论据。

## 4 E3 不确定性模型

### 表3 全部训练数据

| 方案 | 光伏kWp | 自然冷却kWth | 机械制冷kWth | 冷源年化投资万元 | 测试日年运行费用万元 | 能源相关费用万元 | PUE | 实时SLA% | 冷却/热安全失约GPU·h | 设计日失约GPU·h | 冷却修复成本万元/年 | 规划间隙万元 |
|---|---|---|---|---|---|---|---|---|---|---|---|---|
| U0 确定性均值 | 1877 | 1152 | 0 | 6.3 | 227.0 | 297.8 | 1.2514 | 96.79 | 2,684 | 18,858 | 17.1 | ≤1.0 |
| U-SP 经验分布(=M3) | 1664 | 2821 | 0 | 15.5 | 282.9 | 355.6 | 1.2451 | 99.94 | 105 | 0 | 8.3 | ≤1.0 |
| U1 无条件对称 | 1698 | 2168 | 576 | 25.5 | 282.0 | 365.9 | 1.2468 | 99.94 | 105 | 0 | 3.4 | 18.6 |
| U2 条件对称 | 1924 | 2835 | 0 | 15.6 | 276.0 | 357.6 | 1.2449 | 99.94 | 105 | 0 | 7.4 | ≤1.0 |
| U3 条件半方差(本文) | 1847 | 2846 | 0 | 15.6 | 277.9 | 356.9 | 1.2449 | 99.94 | 105 | 0 | 7.3 | 9.6 |

### 表4 κ 前沿（κ≠1 为 30 min 时限，趋势参考）

| 模糊集 | κ | 光伏kWp | 自然冷却kWth | 机械制冷kWth | 测试日年运行费用万元 | 日费用CVaR95元 | 冷却/热安全失约GPU·h | 能源相关费用万元 | 规划间隙万元 |
|---|---|---|---|---|---|---|---|---|---|
| U1 | 0.5 | 1801 | 2333 | 538 | 279.3 | 10,641 | 105 | 366.7 | 20.2 |
| U1 | 1.0 | 1698 | 2168 | 576 | 282.0 | 10,650 | 105 | 365.9 | 18.6 |
| U1 | 2.0 | 1314 | 2258 | 556 | 294.8 | 10,767 | 105 | 365.4 | 19.4 |
| U2 | 0.5 | 1855 | 3164 | 0 | 277.8 | 10,676 | 105 | 358.9 | 11.5 |
| U2 | 1.0 | 1924 | 2835 | 0 | 276.0 | 10,636 | 105 | 357.6 | ≤1.0 |
| U2 | 2.0 | 2317 | 3192 | 0 | 267.4 | 10,519 | 105 | 364.5 | 10.7 |
| U3 | 0.5 | 1830 | 2871 | 0 | 278.3 | 10,674 | 105 | 356.9 | 10.2 |
| U3 | 1.0 | 1847 | 2846 | 0 | 277.9 | 10,668 | 105 | 356.9 | 9.6 |
| U3 | 2.0 | 2000 | 3082 | 0 | 274.0 | 10,601 | 105 | 359.6 | 10.9 |

### 表4b 训练样本量实验（每月仅用最早的 30%/60% 训练日；验证/测试块不变）

| 训练数据 | 模型 | 光伏kWp | 自然冷却kWth | 机械制冷kWth | 测试日年运行费用万元 | 日费用CVaR95元 | 冷却/热安全失约GPU·h | 能源相关费用万元 | 设计日失约GPU·h | 规划间隙万元 |
|---|---|---|---|---|---|---|---|---|---|---|
| 约 30% 训练日 | U-SP | 1267 | 1214 | 1597 | 289.0 | 10,557 | 0 | 376.9 | 0 | 38.0 |
| 约 30% 训练日 | U2 | 1969 | 1596 | 1605 | 268.0 | 10,382 | 0 | 382.3 | 0 | 33.7 |
| 约 30% 训练日 | U3 | 1165 | 1538 | 1641 | 292.9 | 10,653 | 0 | 380.1 | 0 | 37.8 |
| 约 60% 训练日 | U-SP | 1384 | 2947 | 0 | 291.7 | 10,801 | 105 | 355.4 | 0 | ≤1.0 |
| 约 60% 训练日 | U2 | 1499 | 2803 | 9 | 287.7 | 10,716 | 105 | 354.8 | 0 | ≤1.0 |
| 约 60% 训练日 | U3 | 1492 | 2817 | 0 | 288.2 | 10,757 | 105 | 354.9 | 0 | ≤1.0 |
| 全部训练日 | U-SP | 1664 | 2821 | 0 | 282.9 | 10,700 | 105 | 355.6 | 0 | ≤1.0 |
| 全部训练日 | U2 | 1924 | 2835 | 0 | 276.0 | 10,636 | 105 | 357.6 | 0 | ≤1.0 |
| 全部训练日 | U3 | 1847 | 2846 | 0 | 277.9 | 10,668 | 105 | 356.9 | 0 | 9.6 |

- 约 30% 训练日：U3 相对 U-SP：运行费用 +3.9 万元、CVaR95 +96 元/日、冷却失约 -0 GPU·h、能源相关费用 +3.2 万元
- 约 60% 训练日：U3 相对 U-SP：运行费用 -3.5 万元、CVaR95 -44 元/日、冷却失约 +0 GPU·h、能源相关费用 -0.5 万元
- 全部训练日：U3 相对 U-SP：运行费用 -5.1 万元、CVaR95 -32 元/日、冷却失约 +0 GPU·h、能源相关费用 +1.3 万元

**解读**：训练数据减少到约 60% 时，U-SP、U2、U3 的规划都已收敛（间隙 ≤1 万元），三者测试日年化总费用相差不足 0.6 万元、SLA 相同；减少到约 30% 时，三者都因训练支撑中实时峰值变低而只配 1947 台 GPU，测试日 SLA 同降至 99.85%（GPU 台数受限失约增加），费用相差 <0.6 万元，且规划间隙达 34–38 万元。**在本模型中，无论训练数据多少，条件半方差 DRO 相对经验分布规划均未表现出显著的样本外优势。** 原因是结构性的：运行可行性为硬约束，GPU 与冷源容量由支撑集中最紧张的情景决定，模糊集只改变期望运行费用的权重；而在 v2 模型下各方案运行费用对容量的敏感性很低。数据稀缺的真正风险来自支撑集遗漏峰值情景（GPU 低配），这需要通过支撑集构造（极端日、设计日、负荷设计峰值）而非概率层来应对。因此建议论文把 DRO 部分的贡献表述为“条件化有限支持模糊集提供可解释的最坏分布与稳健性校核，并优于无条件模糊集（U1）”，不宣称其显著降本。

## 4b E3 补充：风险成本型（软约束）分布鲁棒规划

硬约束模型中，每个支撑情景（含设计日）都必须可行，概率层只影响运行费用的权重，因此 DRO 与 SP 差别很小（表3）。本节按修订版假设（4）的替代形式，把失约以单价计入情景费用 $Q_{ds}$，形成风险成本型规划：
$Q_{ds}(x)=\min\,[C^{\rm op}_{ds}+c_R\sum_t e^{\rm R}_{dst}+c_B\sum_t e^{\rm B}_{dst}]$。
- 单价按经济含义事先设定，不依据测试集调整：GPU 年化投资约 10 元/GPU·h，云租赁价 15–20 元/GPU·h，实时 SLA 违约损失取租赁价的 5–10 倍，即 $c_R$ = 100 元/GPU·h（基准），并做 30、300 敏感性；$c_B=c_R/5$（每超时 1 h）。
- GPU 台数固定为 2099 台（由算力 SLA 决定，各方法相同），软约束只作用于能源与冷却侧。
- 测试日失约由统一评价器按"先尽量服务、再最小费用"得到，与规划时是否用软约束无关。
- 风险调整费用 = 能源相关费用 + 单价 × 年化失约。

### 表4c 风险成本型规划（统一评价器，封存测试日年化）

| c_R | 规划模型 | 自然冷却kWth | 机械制冷kWth | 能源相关费用万元 | 年化冷却受限失约GPU·h | 失约费用万元 | 风险调整费用万元 | 设计日失约 实时/延期 | 72h热浪失约 | 规划间隙万元 |
|---|---|---|---|---|---|---|---|---|---|---|
| 30 | 软约束 SP | 1953 | 0 | 350.6 | 2,884 | 14.9 | **365.5** | 1,107 / 3,479 | — | 7.4 |
| 30 | 软约束 U2 | 2835 | 0 | 357.7 | 402 | 7.5 | **365.2** | 0 / 0 | — | 9.7 |
| 30 | 软约束 U3 | 2846 | 0 | 356.9 | 402 | 7.5 | **364.4** | 0 / 0 | — | 9.9 |
| 100 | 软约束 SP | 2026 | 0 | 351.0 | 2,554 | 46.4 | **397.4** | 880 / 3,183 | 744 | 2.3 |
| 100 | 软约束 U1 | 2803 | 0 | 355.5 | 402 | 24.9 | **380.4** | 0 / 76 | 183 | 9.2 |
| 100 | 软约束 U2 | 2835 | 0 | 357.7 | 402 | 24.9 | **382.6** | 0 / 0 | 183 | 6.0 |
| 100 | 软约束 U3 | 2846 | 0 | 356.9 | 402 | 24.9 | **381.8** | 0 / 0 | 183 | 7.3 |
| 100 | 硬约束 SP(=M3) | 2821 | 0 | 355.6 | 402 | 24.9 | **380.5** | 0 / 0 | 183 | 1.0 |
| 300 | 软约束 SP | 2026 | 0 | 350.9 | 2,554 | 139.3 | **490.2** | 880 / 3,183 | — | 7.6 |
| 300 | 软约束 U2 | 2835 | 0 | 357.7 | 402 | 74.7 | **432.4** | 0 / 0 | — | 9.3 |
| 300 | 软约束 U3 | 2821 | 0 | 356.8 | 402 | 74.7 | **431.5** | 0 / 0 | — | 9.9 |

### 表4d 配对区块 bootstrap（同一测试日逐日差值，以季节内连续日期区块重抽样 2000 次）

| c_R | 比较 | 差值万元/年 | 95%置信区间 | 前者更优的bootstrap概率 |
|---|---|---|---|---|
| 30 | R30-U3 − R30-SP | -1.2 | [-15.8, +6.7] | 70% |
| 30 | R30-U2 − R30-SP | -0.3 | [-15.2, +7.6] | 63% |
| 30 | R30-U3 − R30-U2 | -0.8 | [-1.0, -0.7] | 100% |
| 30 | R30-U3 − 硬约束SP | +1.3 | [+0.8, +1.8] | 0% |
| 100 | R100-U3 − R100-SP | -15.6 | [-58.6, +6.4] | 69% |
| 100 | R100-U2 − R100-SP | -14.8 | [-57.7, +7.3] | 68% |
| 100 | R100-U3 − R100-U2 | -0.8 | [-1.0, -0.6] | 100% |
| 100 | R100-U3 − R100-U1 | +1.4 | [+1.0, +1.8] | 0% |
| 100 | R100-U3 − 硬约束SP | +1.3 | [+0.7, +1.8] | 0% |
| 300 | R300-U3 − R300-SP | -58.7 | [-187.8, +6.3] | 72% |
| 300 | R300-U2 − R300-SP | -57.8 | [-186.7, +7.2] | 70% |
| 300 | R300-U3 − R300-U2 | -0.9 | [-1.1, -0.7] | 100% |
| 300 | R300-U3 − 硬约束SP | +1.2 | [+0.6, +1.7] | 0% |

**对比、观察与机制：**
1. **SP 少配高温冷却储备，且提高单价也不能纠正。** 设计日的经验概率为 0，最热训练日只有 1.8%，SP 在 $c_R$ = 30/100/300 下都只配 1953–2026 kWth 自然冷却，比 DRO 少约 800 kWth：
   - 设计日失约 880–1107 GPU·h（实时），另有 3183–3479 GPU·h 的延期超时；
   - 72 h 真实热浪失约是 DRO 的约 4 倍；
   - 年化冷却受限失约约 2550 GPU·h，DRO 为 402。
2. **DRO 通过最坏分布自动保留设计工况。** U3 在夏季把设计日概率从 0 提到 0.098，把最热日从 0.018 提到 0.142，从而配置约 2840 kWth 自然冷却、不配冷水机组，设计日零失约。结果与人为把设计日设为硬约束的 M3 基本一致（相差约 1.3 万元/年，置信区间不含 0，M3 略优）。**DRO 的价值在于：在风险成本模型中无需对每个极端日施加硬约束，就能得到与之相当的稳健配置；而风险中性的 SP 会系统性低配。**
3. **经济优势随失约单价增大，但统计显著性受测试集限制。**
   - U3 相对 SP 的风险调整费用差：$c_R$ = 30 时 −1.2 万元，100 时 −15.6 万元，300 时 −58.7 万元；
   - 95% 置信区间上界均约为 +6 万元，前者更优的 bootstrap 概率约 70%。
   - 优势几乎全部来自测试集中唯一的 6 月下旬热浪区块：重抽样不含该区块时，DRO 多出的投资使差值为正。
   - 因此"DRO 降低样本外风险费用"在点估计上成立，但在 95% 水平上不显著；设计日与压力测试给出了确定性的佐证。
4. **条件化与非对称信息的独立价值很小。**
   - U3 相对 U2 每年低 0.8 万元（置信区间不含 0，但数额很小）；
   - 软约束下无条件 U1 同样保留了设计工况，比 U3 低 1.4 万元。
   - 因此在风险成本框架下，"条件化优于无条件"不成立；它只在硬约束框架中成立（表3）。


## 5 连续多日压力测试（表5）

| 方案 | ST1 高温+低光伏 | ST2 高负荷+高温 | ST3 连续低光伏 |
|---|---|---|---|
| M0 | 0.0 | 78.0 | 0.0 |
| M2 | 0.0 | 78.0 | 0.0 |
| M3 | 0.0 | 183.0 | 0.0 |
| U0 | 1033.0 | 3258.0 | 1309.0 |
| U3 | 0.0 | 183.0 | 0.0 |

## 6 设计极端日校核（表6）

| 方案 | 设计温度 | 设计日失约GPU·h | 机械制冷电量 |
|---|---|---|---|
| M0 | 39.5 | 0.0 | 756.3 |
| M1 | 39.5 | 0.0 | 1596.5 |
| M2 | 39.5 | 0.0 | 1246.0 |
| M3 | 39.5 | 0.0 | 0.0 |
| M0-W45 | 39.5 | 5552.0 | 0.0 |
| 无休眠-M3 | 39.5 | 0.0 | 0.0 |
| 温区粗化-M3 | 39.5 | 0.0 | 15.7 |
| U0 | 39.5 | 18858.0 | 0.0 |
| U1 | 39.5 | 0.0 | 449.7 |
| U2 | 39.5 | 0.0 | 0.0 |
| U3 | 39.5 | 0.0 | 0.0 |

## 7 E4 适用边界

### 表7 气候窗口

| 气候 | 设计日℃ | 机械制冷kWth M0/M3 | 自然冷却kWth M0/M3 | M0能源费用万元 | M3能源费用万元 | M3相对M0% | 设计日失约 M0/M3 | M3间隙万元 |
|---|---|---|---|---|---|---|---|---|
| 丹佛(基准) | 39.5 | 1573 / 0 | 1651 / 2821 | 414.5 | 355.6 | -14.2 | 0 / 0 | ≤1.0 |
| 旧金山 | 38.8 | 0 / 55 | 2227 / 1994 | 368.0 | 347.7 | -5.5 | 0 / 0 | 7.8 |
| 芝加哥 | 39.5 | 235 / 0 | 5000 / 2500 | 392.8 | 360.8 | -8.1 | -0 / 0 | 10.6 |
| 坦帕 | 36.5 | 1704 / 1520 | 1679 / 1349 | 411.9 | 382.0 | -7.3 | 0 / 0 | 34.4 |

### 表8 GPU 投资与任务结构

| 情形 | GPU台数 M0/M3 | 机械制冷kWth M0/M3 | M0能源费用万元 | M3能源费用万元 | M3相对M0% |
|---|---|---|---|---|---|
| GPU投资×0.6 | 2099 / 2099 | 1573 / 0 | 414.5 | 355.6 | -14.2 |
| GPU投资×1.0 | 2099 / 2099 | 1573 / 0 | 414.5 | 355.6 | -14.2 |
| GPU投资×1.4 | 2099 / 2099 | 1573 / 0 | 414.5 | 355.6 | -14.2 |
| 可延期占比15% | 2285 / 2285 | 1814 / 56 | 451.5 | 387.0 | -14.3 |
| 可延期占比28.6%(基准) | 2099 / 2099 | 1573 / 0 | 414.5 | 355.6 | -14.2 |
| 可延期占比50% | — | — | 不可行 | 不可行 | 最大突发日需 GPU 超过机位上限 2560 台 |

## 8 E5 求解效率

| 规模 | 情景数 | 算法 | 状态 | 目标值 | 绝对间隙 | 迭代 | 时间s |
|---|---|---|---|---|---|---|---|
| 1 | 6 | A0 对偶单一MILP | Optimal | 171844141.0 | 9998.0 | 1 | 733.0 |
| 1 | 6 | A1 概率割平面 | 收敛 | 171840771.0 | 10000.0 | 3 | 1340.0 |
| 2 | 13 | A0 对偶单一MILP | Time limit reached | 176102091.0 | 384078.0 | 1 | 1800.0 |
| 4 | 25 | A0 对偶单一MILP | Time limit reached | 191553752.0 | 99782.0 | 1 | 1800.0 |

## 9 局限

1. 规划间隙：M2（15.3 万元）、U3（9.6 万元）、坦帕 M3（34.4 万元）、30% 样本量算例（34–38 万元）未收敛；κ 前沿为 30 min 结果。未收敛的 M3 类方案已用固定整数变量的容量局部搜索改进可行解，下界仍取 MILP 下界。M0 与基准 M3 均已收敛，因此主结论不受间隙影响；建议用商业求解器复算其余算例。
5. 自然冷却风机电耗系数为常数、空气侧冷却为固定系数，且 M3 不配冷水机组，因此 M3 冷源日电量与日均温几乎不相关（相关系数约 −0.07），高温日冷却电耗可能被低估。
6. M3 在 40 ℃ 真实热浪日有 105 GPU·h 冷却受限失约（M0 为 0），72 h 热浪压力测试中 M3 失约 183 GPU·h、M0 为 78 GPU·h：完整耦合以更低成本换取了更小的高温安全余量，冷却修复（+8.3 万元/年）后可消除。
2. 气象为丹佛替代数据，正式稿须用中卫 CSWD/TMYx 与其 ASHRAE 设计值重算。
3. 休眠待机功率 0.03 kW/台、热备用比例 20% 为 C 级设定值，需实测；BurstGPT 仅 51 天。
4. 10 温区仍按下界计算自然冷却，是保守近似。
