# 考虑GPU运行调节与液冷热状态耦合的AI数据中心风险成本型分布鲁棒容量配置

**Risk-cost Distributionally Robust Capacity Configuration of AI Data Centers Considering GPU Operating Regulation and Liquid-cooling Thermal-state Coupling**

> 作者、单位、基金项目待补。全部数值由 `code/paper_e.py` 从 `results/exp/` 生成。

## 摘要

AI 数据中心中，GPU 运行模式同时决定算力供给、电功率与散热量，液冷温度与室外气象又通过芯片热安全约束反过来限制 GPU 可用模式和自然冷却能力。现有容量配置方法多采用固定单位算力功耗与固定冷却效率，难以刻画这一双向耦合，也难以兼顾罕见高温工况下的服务风险。为此，提出一种考虑 GPU 运行调节与液冷热状态耦合的风险成本型分布鲁棒容量配置方法。

**建模**：
- 建立含标称、锁频与休眠状态的 GPU 多模式运行模型及计及时限的算力调度约束；
- 构建液冷环路热状态与温区热安全门控模型，形成"GPU 模式—热点温度—可用液冷温区—自然冷却能力"的耦合运行可行域，并计及冷水机组变工况与干冷器风机相似律；
- 将服务失约以风险成本计入情景费用，建立基于条件正负半方差有限支持模糊集的两阶段分布鲁棒容量配置模型，并经强对偶转化为混合整数线性规划。

**算例**：以宁夏中卫 2014—2024 年逐时气象与真实大模型服务负荷为基础，进行按年份外推的样本外检验。结果表明，所提方法相比静态冷却规划使冷水机组容量由 1715 kW 降至 97 kW，能源相关年化费用降低 7.6%，其中 73% 的冷源投资节约来源于 GPU 调节与热状态反馈的协同作用；风险成本型分布鲁棒模型可自动为罕见高温工况保留冷却储备，设计极端日零失约，样本外风险调整费用显著低于随机规划与传统设计方法。

**关键词**：AI数据中心；GPU运行调节；液冷热状态；自然冷却；容量配置；分布鲁棒优化

## Abstract

In AI data centers, GPU operating modes jointly determine computing supply, electric power and heat release, while the liquid-cooling temperature and ambient weather in turn restrict the admissible GPU modes and the free-cooling capability through chip thermal-safety constraints. Existing capacity configuration methods usually assume fixed energy per computation and fixed cooling efficiency, and thus can capture neither this bidirectional coupling nor the service risk under rare hot conditions. This paper proposes a risk-cost distributionally robust capacity configuration method considering GPU operating regulation and liquid-cooling thermal-state coupling. A multi-mode GPU model with nominal, frequency-capped and sleep states is combined with deadline-aware workload scheduling. A liquid-loop thermal-state model with temperature-zone gating forms a coupled feasible region linking GPU modes, hotspot temperature, admissible coolant zones and free-cooling capability, with chiller part-load and fan affinity laws included. Service shortfalls are priced in the scenario cost, and a two-stage distributionally robust model with a conditional semi-variance finite-support ambiguity set is reformulated as a mixed-integer linear program via strong duality. Year-based out-of-sample tests using 2014–2024 hourly weather of Zhongwei, Ningxia, and real LLM serving traces show that the proposed method reduces chiller capacity from 1715 kW to 97 kW and the energy-related annualized cost by 7.6%, with 73% of the cooling-investment saving arising from the synergy between GPU regulation and thermal feedback. The risk-cost DRO model preserves cooling reserves for rare hot extremes, eliminates shortfalls on the design extreme day, and significantly reduces the out-of-sample risk-adjusted cost compared with stochastic programming and conventional design.

**Key words**: AI data center; GPU operating regulation; liquid-cooling thermal state; free cooling; capacity configuration; distributionally robust optimization

## 0 引言

大模型训练与推理推动数据中心由通用计算向 GPU 密集型计算转变，单机柜功率密度提升至数十千瓦，冷板式液冷成为主流散热方式[16,20]。与传统数据中心相比，AI 数据中心的能源系统规划呈现两个新特征：
- **GPU 运行状态可调**：可以通过锁频、功率封顶与休眠调节功率，而吞吐量损失有限[8-9]；
- **冷却与算力双向耦合**：液冷温度和室外气象共同决定自然冷却能力，并通过芯片热安全约束反过来限制 GPU 可用运行状态。

因此，算力、冷却与能源设备的容量不再相互独立，需要在统一框架下协同配置。

**数据中心能源系统规划**：
- 文献[1]研究了计及余热回收与算力需求响应的园区综合能源容量配置；
- 文献[2]建立了数据中心集群算—电耦合双层容量配置模型，以联合矩信息模糊集刻画供需不确定性；
- 文献[5]将分级负荷灵活性作为规划资源，联合配置固态变压器、新能源、储能与异构服务器。

这些研究揭示了算力灵活性对能源设备配置的影响，但冷却侧多采用静态冷却需求或固定能效描述，未涉及 GPU 运行状态与冷却能力之间的热安全耦合。

**数据中心运行调度**：
- 文献[3]提出双时间尺度 Wasserstein 分布鲁棒机会约束方法，协调多微网中的算—电—碳；
- 文献[4]在配电网韧性恢复中考虑了数据中心热动态与室外温度不确定性；
- 文献[6]将资源池启停与热惯性冷却纳入任务级碳溯源调度。

上述工作表明冷却热动态对数据中心运行具有重要影响，但均聚焦运行层面，尚未将其嵌入设备容量规划。

**不确定性建模**：分布鲁棒优化以矩信息[12-13]或 Wasserstein 距离[14]构造模糊集，已广泛用于综合能源规划。然而，数据中心规划中服务可行性通常以硬约束保证，概率层只影响运行费用期望，导致模型对罕见高温—高负荷复合工况的冷却储备不敏感。

表1 对比了本文与代表性文献的建模要素。

**表1 本文与已有研究的对比**　Table 1 Comparison with existing studies

| 文献 | 容量规划 | 算力负荷灵活性 | GPU 运行模式 | 冷却热动态 | 热安全限制可用算力 | 气象相关自然冷却 | 不确定性方法 | 罕见极端工况 |
|---|---|---|---|---|---|---|---|---|
| 文献[1] | √ | √ | — | — | — | — | — | — |
| 文献[2] | √ | √ | × | 静态冷却需求 | × | × | 联合矩信息 DRO | × |
| 文献[5] | √ | √ | × | — | × | × | 多场景随机规划 | × |
| 文献[3] | × | √ | 服务器台数 | — | × | × | Wasserstein 机会约束 DRO | × |
| 文献[4] | × | √ | × | √ | — | √ | 非对称数据驱动 RO | 极端事件韧性 |
| 文献[6] | × | √ | 资源池启停 | √ | — | × | CVaR 约束 | × |
| **本文** | **√** | **√** | **锁频 + 休眠** | **√** | **√** | **√** | **条件半方差有限支持 DRO** | **√（风险成本）** |

注："—"表示文献摘要中未涉及。

**本文的主要贡献**如下：

1. **GPU 运行调节与液冷热状态耦合的运行可行域**。建立含锁频与休眠的 GPU 多模式模型，提出液冷温区热安全门控约束，统一刻画"GPU 模式—热点温度—可用液冷温区—自然冷却能力—冷源电耗"的耦合关系，并证明降频可单调扩大安全温区及自然冷却能力（命题 1）。
2. **风险成本型条件分布鲁棒容量配置模型**。将服务失约以风险成本计入情景费用，构造条件正负半方差有限支持模糊集，使最坏分布能在罕见高温与设计极端工况上重新分配概率，从而内生决定冷却储备；给出与随机规划、硬约束模型的界关系（命题 2、3）及强对偶 MILP 重构（定理 1）。
3. **真实数据外推验证**。基于中卫 11 年 ERA5 逐时气象与真实大模型服务负荷进行按年份外推的样本外检验，定量揭示 GPU 调节与热状态反馈的协同增益，以及所提方法在经济性与服务可靠性上的综合优势。

## 1 系统结构与问题描述

研究对象为含 GPU 算力集群、冷板式液冷环路、干冷器（自然冷却）、冷水机组（机械制冷）、光伏、电化学储能与电网接口的 AI 数据中心，系统结构见图1。

- **热量路径**：IT 设备散热中比例 $\beta$ 由液冷环路经冷量分配单元（CDU）传递至干冷器或冷水机组，其余由空气侧设备排出。
- **电能路径**：电能由电网、光伏与储能共同供给。

规划问题分为两个阶段：
- **第一阶段**：在不确定性实现前确定容量向量 $x=(N,K^{\rm PV},P^{\rm B},E^{\rm B},K^{\rm FC},K^{\rm MC})$，依次为 GPU 台数、光伏、储能功率与容量、干冷器与冷水机组额定散热能力；
- **第二阶段**：在给定气象—负荷情景 $\xi_{ds}$ 下，以小时为步长优化 GPU 运行模式、任务处理、液冷温区、冷源出力、储能充放电与购电。

> **图1 AI数据中心算—电—冷耦合系统结构**　Fig.1 Structure of the computing–power–cooling coupled AI data center

## 2 GPU运行调节与液冷热状态耦合模型

为简洁，下文省略情景下标 $d,s$。

### 2.1 GPU多模式运行与休眠模型

记任务类型 $r\in\{{\rm R},{\rm B}\}$（实时、可延期），可用模式集合 $\mathcal K_r$。模式 $k$ 的相对处理速率为 $v_k$，整机功率为 $p_k$，芯片发热功率为 $h_k$。决策变量为：
- $m_{rkt}$：时段 $t$ 以模式 $k$ 处理任务 $r$ 的 GPU 台数；
- $n^{\rm off}_t$：休眠台数。

为应对小时内负荷突发，空闲 GPU 中至少保留比例 $\rho$ 处于热备用：

$$
\sum_{r}\sum_{k\in\mathcal K_r}m_{rkt}+n^{\rm off}_t\le N,\tag{1}
$$

$$
n^{\rm off}_t\le(1-\rho)\Big(N-\sum_r\sum_km_{rkt}\Big),\qquad m_{rkt},n^{\rm off}_t\ge0.\tag{2}
$$

完成工作量受模式处理能力约束：

$$
0\le U^r_t\le\Delta t\sum_{k\in\mathcal K_r}v_km_{rkt}.\tag{3}
$$

IT 功率按空闲功率 $p^{\rm sl}$、运行增量与休眠降幅计算：

$$
P^{\rm IT}_t=Np^{\rm sl}+\sum_r\sum_k(p_k-p^{\rm sl})m_{rkt}-(p^{\rm sl}-p^{\rm off})n^{\rm off}_t.\tag{4}
$$

式（4）表明，休眠使空闲 GPU 的功率由 $p^{\rm sl}$ 降至 $p^{\rm off}$，锁频则以较小的速率损失换取运行功率与发热的下降。

### 2.2 算力任务时限约束

实时任务须在到达时段服务，未服务部分计为失约 $e^{\rm R}_t\ge0$：

$$
U^{\rm R}_t+e^{\rm R}_t=A^{\rm R}_t.\tag{5}
$$

可延期任务以积压量 $B_t$ 描述。在最大延期 $D$ 内完成，超期部分计为 $e^{\rm B}_t\ge0$：

$$
B_{t+1}=B_t+A^{\rm B}_t-U^{\rm B}_t,\qquad B_t\ge0,\tag{6}
$$

$$
\sum_{\tau=1}^{t}U^{\rm B}_\tau+e^{\rm B}_t\ge\sum_{\tau=1}^{t-D}A^{\rm B}_\tau,\quad t>D;\qquad B_1=0.\tag{7}
$$

### 2.3 液冷环路热状态与温区热安全门控

IT 散热中比例 $\beta$ 进入液冷环路。环路等效温度 $T^{\rm w}_t$ 的动态为：

$$
C_{\rm w}\big(T^{\rm w}_{t+1}-T^{\rm w}_t\big)=\Delta t\big(\beta P^{\rm IT}_t-Q^{\rm FC}_t-Q^{\rm MC}_t\big),\qquad T^{\rm w}_1=T^{\rm w}_{T+1}=T^{\rm w}_0.\tag{8}
$$

将可行温度范围划分为 $J$ 个温区 $[\underline T_j,\overline T_j]$，引入温区选择变量 $u_{jt}\in\{0,1\}$：

$$
\sum_{j=1}^{J}u_{jt}=1,\qquad\sum_j\underline T_ju_{jt}\le T^{\rm w}_t\le\sum_j\overline T_ju_{jt}.\tag{9}
$$

芯片热点温度采用准稳态热阻模型 $T^{\rm chip}=T^{\rm w}+R^{\rm th}h_k$。模式 $k$ 的安全温区集合及门控约束为：

$$
\mathcal J^{\rm safe}_k=\big\{j:\overline T_j+R^{\rm th}h_k\le T^{\rm chip,max}\big\},\tag{10}
$$

$$
m_{rkt}\le\overline m_{rkt}\sum_{j\in\mathcal J^{\rm safe}_k}u_{jt},\qquad m_{rkt}\le\overline m_{rkt}\sum_{j\in\mathcal J^{\rm safe}_k}u_{j,t+1}.\tag{11}
$$

式（11）在时段两端同时施加，保证时段内温度变化过程中的热安全。$\overline m_{rkt}=\min\{N^{\max},A^r_t/(v_k\Delta t)\}$ 为由任务需求导出的有效上界：它不会切除任何最优解，同时显著收紧了线性松弛。

**命题 1（降频扩大安全温区与自然冷却能力）**　若 $h_{k'}\le h_k$，则 $\mathcal J^{\rm safe}_k\subseteq\mathcal J^{\rm safe}_{k'}$。且对任意环境温度 $T^{\rm amb}$，模式 $k'$ 最高安全温区的自然冷却可用系数不小于模式 $k$ 的对应值。

*证明*：由式（10），$h_{k'}\le h_k$ 时，$\overline T_j+R^{\rm th}h_{k'}\le\overline T_j+R^{\rm th}h_k\le T^{\rm chip,max}$ 对一切 $j\in\mathcal J^{\rm safe}_k$ 成立，故集合包含关系成立。由式（12），$\phi_{jt}$ 关于 $\underline T_j$ 单调不减，而 $\mathcal J^{\rm safe}_{k'}$ 的最高温区下界不低于 $\mathcal J^{\rm safe}_k$ 的最高温区下界，结论得证。□

命题 1 给出了本文耦合机制的理论依据：锁频与休眠降低芯片发热，扩大可用液冷温区；温区升高又提升自然冷却能力。本算例中，标称、浅锁频、深锁频模式的安全供液温度分别为 45.0、50.2、53.0 ℃（图2）。

> **图2 GPU运行模式特性、热安全供液温度及中卫气候下的自然冷却可用性**　Fig.2 GPU operating modes, thermally safe supply temperatures and free-cooling availability under the Zhongwei climate

### 2.4 自然冷却、机械制冷与冷源电耗模型

**（1）自然冷却能力。**温区 $j$ 下干冷器的可用容量系数按温区下界保守计算：

$$
\phi_{jt}=\min\Big\{1,\max\Big\{0,\frac{\underline T_j-\Delta T^{\rm CDU}-T^{\rm amb}_t}{\Delta T^{\rm ITD}}\Big\}\Big\}.\tag{12}
$$

**（2）冷源出力约束。**分温区散热量 $q^{\rm FC}_{jt},q^{\rm MC}_{jt}$ 满足：

$$
0\le q^{\rm FC}_{jt}\le\phi_{jt}K^{\rm FC},\qquad q^{\rm FC}_{jt}\le\phi_{jt}\overline K^{\rm FC}u_{jt},\tag{13}
$$

$$
0\le q^{\rm MC}_{jt}\le K^{\rm MC},\qquad q^{\rm MC}_{jt}\le\overline K^{\rm MC}u_{jt},\tag{14}
$$

$$
Q^{\rm FC}_t=\sum_jq^{\rm FC}_{jt},\qquad Q^{\rm MC}_t=\sum_jq^{\rm MC}_{jt}.\tag{15}
$$

由于 $\sum_ju_{jt}=1$，式（13）—（14）是"容量 × 温区选择"双线性项的精确线性化，无需引入额外辅助变量。

**（3）冷水机组变工况。**冷水机组 COP 按 Carnot 比例随蒸发温度与冷凝温度修正，系数 $\eta_{\rm c}$ 由 AHRI 标准工况标定：

$$
{\rm COP}_{jt}=\min\Big\{{\rm COP}^{\max},\ \eta_{\rm c}\frac{\underline T_j-\Delta T^{\rm CDU}-\Delta T^{\rm ev}+273.15}{T^{\rm amb}_t+\Delta T^{\rm cd}-\underline T_j+\Delta T^{\rm CDU}+\Delta T^{\rm ev}}\Big\},\qquad a^{\rm MC}_{jt}=\frac{1}{{\rm COP}_{jt}}.\tag{16}
$$

**（4）干冷器风机相似律。**风机功率满足 $P\propto V^3$，所需风量 $V\propto Q/\Delta T^{\rm a}$。取 0 至满风量的割线作为线性上界近似，单位散热风机电耗为：

$$
a^{\rm FC}_{jt}=\max\Big\{F_{\min}a^{\rm FC}_0,\ a^{\rm FC}_0\frac{\Delta T^{\rm ITD}}{\max\{\Delta T^{\rm a}_{jt},\Delta T^{\rm ITD}/F_{\max}\}}\Big\},\qquad\Delta T^{\rm a}_{jt}=\underline T_j-\Delta T^{\rm CDU}-T^{\rm amb}_t.\tag{17}
$$

**（5）冷却系统总电耗**（含液冷主循环泵与空气侧冷却）：

$$
P^{\rm cool}_t=\sum_j\big(a^{\rm FC}_{jt}q^{\rm FC}_{jt}+a^{\rm MC}_{jt}q^{\rm MC}_{jt}\big)+\big[a^{\rm circ}\beta+a^{\rm air}(1-\beta)\big]P^{\rm IT}_t.\tag{18}
$$

式（12）、（16）、（17）表明，提高液冷温区能同时带来三方面收益：
- 扩大自然冷却能力；
- 提高冷水机组 COP；
- 降低风机电耗。

这正是 GPU 运行调节通过命题 1 传导至冷源配置的物理路径（图3）。

> **图3 中卫气候下液冷温区与室外温度对自然冷却能力和可用GPU模式的联合约束**　Fig.3 Joint restriction of coolant zone and ambient temperature on free-cooling capability and admissible GPU modes under the Zhongwei climate

### 2.5 光伏、储能与电网模型

光伏出力受单位容量可用出力 $g^{\rm PV}_t$ 约束（允许弃光）：

$$
0\le P^{\rm PV}_t\le K^{\rm PV}g^{\rm PV}_t.\tag{19}
$$

储能的荷电状态动态与运行约束为：

$$
S_{t+1}=(1-\delta_{\rm B})S_t+\Delta t\Big(\eta_{\rm c}P^{\rm ch}_t-\frac{P^{\rm dis}_t}{\eta_{\rm d}}\Big),\qquad\sigma_{\min}E^{\rm B}\le S_t\le\sigma_{\max}E^{\rm B},\tag{20}
$$

$$
0\le P^{\rm ch}_t\le P^{\rm B},\quad0\le P^{\rm dis}_t\le P^{\rm B},\quad P^{\rm ch}_t\le\overline P^{\rm B}b_t,\quad P^{\rm dis}_t\le\overline P^{\rm B}(1-b_t),\quad b_t\in\{0,1\},\tag{21}
$$

$$
S_1=S_{T+1}=\sigma_0E^{\rm B},\qquad P^{\rm B}\le c^{\max}_{\rm B}E^{\rm B}.\tag{22}
$$

电网只允许购电，且受接入容量限制：

$$
0\le P^{\rm grid}_t\le\overline P^{\rm grid}.\tag{23}
$$

### 2.6 电功率平衡

$$
P^{\rm grid}_t+P^{\rm PV}_t+P^{\rm dis}_t=(1+\delta_e)P^{\rm IT}_t+P^{\rm cool}_t+P^0+P^{\rm ch}_t.\tag{24}
$$

式（1）—（24）构成第二阶段运行可行域 $\mathcal Y(x,\xi)$，其中整数变量为温区选择 $u_{jt}$ 与储能状态 $b_t$。

## 3 风险成本型条件分布鲁棒容量配置模型

### 3.1 年化投资成本

设备 $i$ 的单位投资为 $c_i$，寿命为 $L_i$，固定运维费为 $c^{\rm OM}_i$，折现率为 $r$。年化投资成本为：

$$
C^{\rm inv}(x)=\sum_ia_ix_i,\qquad a_i=c_i\frac{r(1+r)^{L_i}}{(1+r)^{L_i}-1}+c^{\rm OM}_i.\tag{25}
$$

### 3.2 情景风险费用

传统规划以硬约束保证服务（$e^{\rm R}_t=e^{\rm B}_t=0$）。此时概率层只影响运行费用期望，对罕见极端工况的冷却储备不敏感。为此，将失约以单位损失 $c_{\rm R},c_{\rm B}$ 计入情景费用：

$$
Q(x,\xi)=\min_{y\in\mathcal Y(x,\xi)}\ \Delta t\sum_{t=1}^{T}\Big(c^{\rm e}_tP^{\rm grid}_t+c_{\rm R}e^{\rm R}_t+c_{\rm B}e^{\rm B}_t\Big).\tag{26}
$$

**命题 2（硬约束极限）**　设所有支撑情景在容量 $x$ 下服务可行。则当 $c_{\rm R},c_{\rm B}\to\infty$ 时，式（26）的最优值收敛到硬约束运行费用；式（26）对 $c_{\rm R},c_{\rm B}$ 单调不减。

*证明*：式（26）的可行域与 $c_{\rm R},c_{\rm B}$ 无关，目标关于二者线性且系数非负，故最优值单调不减。服务可行时，取 $e=0$ 的硬约束最优解可得上界；当单价充分大时，任何 $e>0$ 的解都劣于该解，结论得证。□

命题 2 表明，风险成本型模型以硬约束模型为极限情形。在有限单价下，概率层与风险成本共同决定冷却储备。

### 3.3 条件有限支持集与正负半方差模糊集

**（1）有限支持集构造。**将训练期日气象—负荷轨迹按季节划分为类别 $d$，年天数为 $n_d$。各类别的支持集由三部分组成：
- k-medoids 代表日；
- 训练期极端日（日最高气温最高日、实时负荷峰值日）；
- 设计极端日：以训练年年最高气温的 Gumbel 分布估计 $n$ 年一遇设计温度 $T^{\rm des}_n=\mu_{\rm G}-\beta_{\rm G}\ln[-\ln(1-1/n)]$，将训练期最热日平移至该温度并取最大负荷日构成，经验概率为 0。

**（2）风险特征。**对每个情景提取归一化风险特征 $F_{ds}\in\mathbb R^q$，包括日最高气温、日均气温、光伏日电量、实时负荷峰值与可延期负荷总量等。设 $\hat\mu_d=\sum_s\hat p_{ds}F_{ds}$，风险方向 $a_\ell$ 对应的偏差为 $\rho_{\ell,ds}=a_\ell^{\top}(F_{ds}-\hat\mu_d)$。

**（3）模糊集。**条件正负半方差模糊集为：

$$
\mathcal P_d=\Big\{p_d\in\mathbb R^{S_d}_+:\ \mathbf 1^{\top}p_d=1,\ \hat\mu_d-\delta_d\le F_d^{\top}p_d\le\hat\mu_d+\delta_d,\ \sum_sp_{ds}[\rho_{\ell,ds}]_+^2\le v^+_{d\ell},\ \sum_sp_{ds}[-\rho_{\ell,ds}]_+^2\le v^-_{d\ell},\ \forall\ell\Big\}.\tag{27}
$$

正半方差约束不利方向（如高温、高负荷）的偏离，负半方差约束有利方向的偏离，二者分别校准，从而使模糊集对不利方向更"宽"。

**（4）参数校准。**对训练集进行 $B$ 次 bootstrap 重抽样，取均值偏差与半方差的 $1-\alpha$ 分位数，并以验证集校准系数 $\kappa$ 放大：

$$
\delta_d=\kappa_\delta\,Q_{1-\alpha}\big(|\hat\mu^{(b)}_d-\hat\mu_d|\big),\qquad v^\pm_{d\ell}=\hat v^\pm_{d\ell}+\kappa_v\big[Q_{1-\alpha}(v^{\pm(b)}_{d\ell})-\hat v^\pm_{d\ell}\big],\tag{28}
$$

其中 $\kappa_\delta,\kappa_v\ge1$ 取使验证集统计量落入模糊集的最小值。若 $\mathcal P_d$ 为空，则按最小放大系数 $\tau$ 统一放宽，$\tau$ 由线性规划求得。由于经验分布 $\hat p_d\in\mathcal P_d$，模糊集非空。

### 3.4 两阶段分布鲁棒容量配置模型

$$
\min_{x\in\mathcal X}\ \ C^{\rm inv}(x)+\sum_dn_d\max_{p_d\in\mathcal P_d}\sum_{s=1}^{S_d}p_{ds}Q(x,\xi_{ds}),\tag{29}
$$

$\mathcal X$ 为容量上下限约束。

**命题 3（界关系）**　记 $F^{\rm SP}(x)$、$F^{\rm DRO}(x)$、$F^{\rm RO}(x)$ 分别为以经验分布、模糊集最坏分布、支持集最坏情景计算的式（29）目标。则对任意 $x$：

$$
F^{\rm SP}(x)\le F^{\rm DRO}(x)\le F^{\rm RO}(x).
$$

*证明*：由 $\hat p_d\in\mathcal P_d\subseteq\Delta^{S_d}$（单纯形），取最大值的集合依次扩大，结论成立。□

命题 3 表明，所提模型在随机规划与鲁棒优化之间提供了可由数据校准的保守度。与随机规划相比：
- 最坏分布可把概率赋予经验概率为零的设计极端日；
- 结合式（26）的风险成本，冷却储备成为模型内生的经济决策。

## 4 求解方法

### 4.1 强对偶重构

**定理 1**　对给定的 $x$ 与情景费用 $\{Q_{ds}\}$，若 $\mathcal P_d$ 非空，则

$$
\max_{p_d\in\mathcal P_d}\sum_sp_{ds}Q_{ds}=\min_{\lambda_d,\alpha_d,\beta_d,\gamma^\pm_d}\ \lambda_d+\alpha_d^{\top}(\hat\mu_d+\delta_d)-\beta_d^{\top}(\hat\mu_d-\delta_d)+\gamma_d^{+\top}v^+_d+\gamma_d^{-\top}v^-_d\tag{30}
$$

$$
{\rm s.t.}\ \ \lambda_d+(\alpha_d-\beta_d)^{\top}F_{ds}+\sum_\ell\gamma^+_{d\ell}[\rho_{\ell,ds}]_+^2+\sum_\ell\gamma^-_{d\ell}[-\rho_{\ell,ds}]_+^2\ge Q_{ds},\ \forall s;\qquad\alpha_d,\beta_d,\gamma^\pm_d\ge0.\tag{31}
$$

*证明*：左端是关于 $p_d$ 的线性规划，可行域为非空有界多面体（$p_d$ 位于单纯形内），故最优值有限。由线性规划强对偶定理，其值等于对偶问题最优值。式（30）—（31）即为对等式约束 $\mathbf 1^{\top}p_d=1$、上下界矩约束与半方差约束分别引入乘子 $\lambda_d,\alpha_d,\beta_d,\gamma^\pm_d$ 后得到的对偶问题。□

将式（30）—（31）代入式（29），并将 $Q_{ds}$ 替换为各情景运行变量的费用表达式（26），得到单层 MILP：

$$
\min_{x,\{y_{ds}\},\lambda,\alpha,\beta,\gamma}\ C^{\rm inv}(x)+\sum_dn_d\Big[\lambda_d+\alpha_d^{\top}(\hat\mu_d+\delta_d)-\beta_d^{\top}(\hat\mu_d-\delta_d)+\gamma_d^{+\top}v^+_d+\gamma_d^{-\top}v^-_d\Big]\tag{32}
$$

约束为式（31）、$y_{ds}\in\mathcal Y(x,\xi_{ds})$ 与 $x\in\mathcal X$。由于各情景的运行变量仅通过 $x$ 与对偶变量耦合，在最优解处式（31）对最坏分布支撑上的情景取等号，因此 $y_{ds}$ 恰为该情景下的最优补救决策。

### 4.2 概率割平面算法

情景规模较大时，可利用 $\mathcal P_d$ 为有界多面体、极点有限的性质，采用概率割平面算法（算法 1）：

**算法 1　概率割平面算法**
1. 初始化：令 $\mathcal C_d=\{\hat p_d\}$，$k=0$，下界 $LB=-\infty$，上界 $UB=+\infty$；
2. 求解主问题 $\min_{x,y,\theta}C^{\rm inv}(x)+\sum_dn_d\theta_d$，约束为 $\theta_d\ge\sum_sp_{ds}Q_{ds}(y_{ds})$（$\forall p_d\in\mathcal C_d$）及 $y_{ds}\in\mathcal Y(x,\xi_{ds})$。得到 $(x^k,y^k,\theta^k)$，并令 $LB$ 为主问题最优值；
3. 对每个 $d$ 求解线性规划 $p^k_d=\arg\max_{p_d\in\mathcal P_d}\sum_sp_{ds}Q_{ds}(y^k_{ds})$，并更新 $UB=\min\{UB,\ C^{\rm inv}(x^k)+\sum_dn_d\,p^{k\top}_dQ_d(y^k_d)\}$；
4. 若 $(UB-LB)/|UB|\le\varepsilon$，则停止；否则令 $\mathcal C_d\leftarrow\mathcal C_d\cup\{p^k_d\}$，$k\leftarrow k+1$，返回步骤 2。

由于 $\mathcal P_d$ 的极点有限，算法 1 在有限步内收敛。求解流程见图4。

**模型规模**：本文主算例共 25 个支撑情景，式（32）含 29,549 个变量（其中 6,851 个整数变量）、41,426 个约束，采用 HiGHS 求解器[19]直接求解。

> **图4 模型求解流程**　Fig.4 Solution procedure

## 5 算例分析

### 5.1 算例设置

**数据**：
- **气象**：宁夏中卫（37.51°N，105.19°E，海拔 1225 m）2014—2024 年 ERA5 逐时再分析气象[11]，光伏出力由 pvlib/PVWatts 模型计算[17-18]；
- **负荷**：BurstGPT 真实大模型服务轨迹[10]，共 188 个有效日，对话类请求为实时任务，API 类请求为可延期任务，按年均实时需求 500 GPU·h/h、可延期需求 200 GPU·h/h 缩放。

**样本外检验**：
- 2014—2020 年训练，2021—2022 年验证（校准模糊集），2023—2024 年测试（共 730 d）；
- 测试年 ≥30 ℃ 的小时数为 625 h 与 552 h，高于训练年均值，检验条件更严苛；
- 20 年一遇设计温度为 40.5 ℃。

**评价方法**：各方案的容量均在式（1）—（24）的详细运行模型中，对测试日逐日复核：
- 先最小化失约，再最小化费用；
- 失约按单价折算后与能源相关年化费用（光伏、储能、冷源年化投资与年运行费用之和）相加，得到风险调整年化费用。

主要参数见表2，对比方案见表3。

**表2 主要参数**　Table 2 Main parameters

| 类别 | 取值 |
|---|---|
| GPU 运行模式 (相对速率 / 整机功率) | 标称 1.00/1.167 kW；浅锁频 0.95/1.076 kW；深锁频 0.93/1.027 kW；休眠 0/0.03 kW；空闲 0.607 kW |
| 任务约束 | 实时任务可用标称、浅锁频；可延期任务可用三种模式，最大延期 12 h；热备用比例 ρ=0.2 |
| 热安全 | 芯片热点上限 85 ℃；等效热阻 57.1 K/kW |
| 液冷环路 | 25–53 ℃ 划分 10 个温区；液冷捕获比例 β=0.75；等效热容 30 kWh/K；CDU 端差 3 K |
| 冷源 | 干冷器设计逼近温差 11.1 K、额定风机电耗 0.045 kWe/kWth；冷水机组 AHRI 工况 COP 2.96，上限 8.0 |
| 年化单位投资 | GPU 88,886 元/(台·a)；光伏 343 元/(kWp·a)；干冷器 55.0 元/(kWth·a)；冷水机组 236.5 元/(kWth·a)；储能 121 元/(kWh·a) |
| 电价 | 宁夏峰谷分时电价：平段 0.381 元/kWh，峰段 +50%，谷段 −50% |
| 风险成本 | 实时任务 c_R=100 元/(GPU·h)；可延期任务 c_B=20 元/(GPU·h·h) |

**表3 对比方案**　Table 3 Compared models

| 方案 | GPU 运行调节 | 热状态反馈 | 冷却模型 | 不确定性处理 |
|---|---|---|---|---|
| M0 | × | × | 静态（32 ℃ 设计供液，季节—时段平均气温） | 经验分布 + 服务硬约束 |
| M0-D | × | × | 静态（32 ℃ 设计供液，逐时气象 + 设计日校核） | 经验分布 + 服务硬约束 |
| M1 | √ | × | 静态 | 经验分布 + 服务硬约束 |
| M2 | × | √ | 热状态 + 温区门控 + 气象 | 经验分布 + 服务硬约束 |
| M3 | √ | √ | 热状态 + 温区门控 + 气象 | 经验分布 + 服务硬约束 |
| R-SP | √ | √ | 同 M3 | 经验分布 + 风险成本 |
| R-U2 | √ | √ | 同 M3 | 条件对称矩模糊集 + 风险成本 |
| **R-U3** | √ | √ | 同 M3 | **条件正负半方差模糊集 + 风险成本（本文）** |

### 5.2 容量配置结果与耦合机理

**表4 中卫算例容量配置与能源相关年化费用**　Table 4 Capacity configuration and energy-related annualized cost

| 方案 | 光伏/kWp | 干冷器/kWth | 冷水机组/kWth | 冷源投资/万元 | 光伏投资/万元 | 运行费用/万元 | 能源相关年化费用/万元 | 冷却电量/MWh |
|---|---|---|---|---|---|---|---|---|
| M0 | 3,957 | 1,504 | 1,715 | 48.8 | 135.9 | 362.6 | 547.3 | 423 |
| M0-D | 3,956 | 1,516 | 1,895 | 53.2 | 135.8 | 362.7 | 551.7 | 422 |
| M1 | 2,602 | 2,300 | 1,292 | 43.2 | 89.4 | 400.3 | 532.8 | 410 |
| M2 | 3,970 | 1,500 | 1,609 | 46.3 | 136.3 | 362.1 | 544.8 | 423 |
| M3 | 2,612 | 2,965 | 97 | 18.6 | 89.7 | 397.2 | 505.5 | 377 |

**配置与费用**：表4 表明，所提耦合模型（M3）对冷源结构进行了根本性重构：
- 冷水机组由 1715 kW 降至 97 kW，干冷器由 1504 kW 增至 2965 kW，光伏由 3957 kWp 降至 2612 kWp；
- 能源相关年化费用降低 41.8 万元（7.6%），冷却电量降低 11.0%；
- 与按逐时气象和设计日校核的工程设计方法（M0-D）相比，年化费用降低 46.2 万元（8.4%）。

**最热日运行机理**：以测试年最热日（最高气温 38.9 ℃）为例（图5）：
- **M0 容量**：静态模型按 32 ℃ 供液配置，午后高温时段依赖冷水机组，当日机械制冷电量 838 kWh；
- **M3 容量**：M3 在最热时段通过锁频把实时任务转入高温区运行，液冷温度最高达 50.0 ℃，由干冷器承担几乎全部散热，机械制冷电量仅 36 kWh。

这验证了命题 1 所揭示的"降频—升温—自然冷却"传导路径。

> **图5 中卫测试年最热日运行调度对比**　Fig.5 Dispatch on the hottest test day in Zhongwei

**表5 节约的析因分解（万元/年）**　Table 5 Factorial decomposition of cost savings

| 费用分项 | GPU 调节主效应 | 热状态反馈主效应 | 交互效应 | 合计 (M3−M0) |
|---|---|---|---|---|
| 光伏投资 | -46.5 | +0.4 | -0.1 | -46.2 |
| 冷源投资 | -5.6 | -2.5 | -22.1 | -30.2 |
| 运行费用 | +37.7 | -0.5 | -2.6 | +34.6 |
| 能源相关费用 | -14.5 | -2.5 | -24.8 | -41.8 |

**协同作用**：为揭示两种机制的作用，对 M0—M3 进行 2×2 析因分解（表5）。
- 单独引入 GPU 调节（M1）时，冷水机组仍为 1292 kW；单独引入热状态反馈（M2）时为 1609 kW；两者对冷源投资的主效应分别只有 -5.6 万元和 -2.5 万元；
- 两者联合时，交互效应达 -22.1 万元，占冷源投资节约的 73%；能源相关年化费用的交互效应为 -24.8 万元。

这表明 GPU 运行调节与液冷热状态反馈具有显著的协同增益：只有在统一的耦合可行域中同时优化，才能释放高温自然冷却潜力。

### 5.3 规划—运行协同效益

为验证规划结果对运行方式的依赖，将设备容量统一取为 M3 的规划值，仅改变运行方式（表6）。

**表6 同一容量下不同运行方式的比较**　Table 6 Operation modes under identical capacity

| 运行方式 (设备容量均为 M3) | 年运行费用/万元 | 实时任务 SLA/% | 不可安全运行测试日/d | 冷却电量/MWh |
|---|---|---|---|---|
| M0 运行方式 | 701.2 | 98.47 | 306 | 584.4 |
| M1 运行方式 | 376.7 | 97.54 | 246 | 351.7 |
| M2 运行方式 | 704.2 | 96.10 | 0 | 595.6 |
| M3 运行方式 | 397.2 | 99.34 | 0 | 376.6 |

**结果**：
- **M3 运行方式全面最优**：在全部测试日均可安全运行，运行费用比同样可全日运行的 M2 方式低 43.6%，实时任务 SLA 达到 99.34%，为各运行方式中最高。
- **固定供液温度的传统运行方式（M0、M1）**：分别有 306、246 个测试日即使允许失约也无法满足热平衡（表中费用仅统计可运行日）。
- **不调节 GPU 的 M2 方式**：标称模式在高温区不满足热安全约束，只能削减算力，实时 SLA 降至 96.10%。

可见，所提方法给出的设备配置与耦合运行方式相互匹配，体现了容量规划与运行控制的协同。

### 5.4 不确定性建模方法对比

**表7 不同规划方法的样本外综合表现（中卫 2023—2024 年）**　Table 7 Out-of-sample performance of planning methods

| 方案 | 干冷器/kWth | 冷水机组/kWth | 能源相关年化费用/万元 | 实时 SLA/% | 冷却受限失约/(GPU·h·a⁻¹) | 设计日失约/(GPU·h) | 风险调整年化费用/万元 |
|---|---|---|---|---|---|---|---|
| M0 | 1,504 | 1,715 | 547.3 | 99.37 | 0 | 0 | 1,066.6 |
| M0-D | 1,516 | 1,895 | 551.7 | 99.37 | 0 | 0 | 1,071.0 |
| M3 | 2,965 | 97 | 505.5 | 99.34 | 2,109 | 0 | 1,047.6 |
| R-SP | 1,500 | 0 | 479.0 | 95.35 | 261,564 | 9,085 | 3,880.2 |
| R-U2 | 3,224 | 0 | 505.1 | 99.35 | 1,934 | 0 | 1,045.3 |
| **R-U3（本文）** | 3,224 | 0 | 505.1 | 99.35 | 1,934 | 0 | 1,045.3 |

**表8 样本外风险调整年化费用的配对区块 bootstrap 检验**　Table 8 Paired block-bootstrap test

| 对比 | 风险调整年化费用差/万元 | 95% 置信区间 |
|---|---|---|
| R-U3 相对 M0 | -21.3 | [-29.3, -13.2] |
| M3 相对 M0-D | -23.4 | [-32.8, -14.1] |
| M3 相对 M0 | -19.0 | [-28.3, -9.6] |
| R-U3 相对 R-SP | -2834.9 | [-2969.5, -2670.7] |

表7、表8 与图6 从经济性与可靠性两方面比较了各规划方法，所提方法（R-U3）的优势体现在：

1. **相比静态规划与工程设计方法**：
   - 能源相关年化费用降低 42.2 万元；
   - 风险调整年化费用比 M0 低 21.3 万元，95% 置信区间 [-29.3, -13.2] 万元，差异显著；
   - 设计极端日零失约。
2. **相比随机规划（R-SP）**：
   - 设计极端日的经验概率为 0，训练期最热日仅 0.002，R-SP 目标对冷却储备几乎不敏感，只配置 1500 kW 干冷器；
   - 在更热的测试年，R-SP 的实时 SLA 降至 95.35%，设计日失约 9,085 GPU·h；
   - 所提方法的风险调整年化费用比 R-SP 低 2,835 万元，置信区间不含 0。
3. **相比硬约束模型（M3）**：所提方法无需人为指定哪些情景必须严格满足服务约束，由风险成本与最坏分布内生决定冷却储备，风险调整费用进一步降低至 1045.3 万元。

> **图6 不同规划方法的多指标对比**　Fig.6 Multi-indicator comparison of planning methods

**最坏分布机理**：图7 给出所提模糊集的最坏分布。
- 在夏季类别中，最坏分布把设计极端日的概率由 0 提高到 0.111，相当于每个夏季约 10 d 按设计极端工况计入风险费用；
- 在 R-SP 的容量下，设计日的情景风险费用比代表日高出一个数量级以上；
- 最坏分布正是通过放大这类情景的权重，使冷却储备进入最优决策。

条件对称模糊集（R-U2）在本算例中给出相同配置，说明条件化有限支持与风险成本的结合是关键；正负半方差进一步区分了不利与有利方向的偏离，使最坏分布具有明确的风险方向解释。

> **图7 条件正负半方差模糊集的最坏分布与夏季情景风险费用**　Fig.7 Worst-case distribution and summer scenario risk costs

### 5.5 敏感性分析

**（1）失约单价。**表9 给出不同失约单价下所提方法相对随机规划的风险调整费用差（典型气象年算例）。

**表9 失约单价敏感性**　Table 9 Sensitivity to shortfall price

| c_R/(元·GPU⁻¹·h⁻¹) | R-U3 相对 R-SP 风险调整年化费用差/万元 | 95% 置信区间 |
|---|---|---|
| 30 | -1.2 | [-15.8, +6.7] |
| 100 | -15.6 | [-58.6, +6.4] |
| 300 | -58.7 | [-187.8, +6.3] |

失约单价越高，所提方法的优势越大。随机规划由于设计极端日经验概率为零，在任何单价下都不会增加冷却储备。所提方法则通过最坏分布对极端工况保持敏感（图8）。

> **图8 风险成本型分布鲁棒规划的冷源配置、最坏分布与样本外风险费用**　Fig.8 Cooling capacity, worst-case distribution and out-of-sample risk cost

**（2）热安全与休眠参数。**

**表10 关键物理参数敏感性**　Table 10 Sensitivity to thermal and sleep parameters

| 参数取值 | 浅锁频安全供液温度/℃ | M3 冷水机组/kWth | M3 相对 M0 能源相关年化费用/% |
|---|---|---|---|
| 基准 | 50.2 | 0 | -14.2 |
| 热阻 ×0.8 | 57.2 | 6 | -15.1 |
| 热阻 ×1.2 | 43.2 | 1,452 | -8.2 |
| 芯片上限 83 ℃ | 48.2 | 988 | -9.6 |
| 芯片上限 87 ℃ | 52.2 | 33 | -15.4 |
| 休眠功率 0.08 kW | 50.2 | 0 | -12.4 |
| 休眠功率 0.15 kW | 50.2 | 0 | -10.7 |
| 热备用 10% | 50.2 | 0 | -17.1 |
| 热备用 40% | 50.2 | 54 | -10.1 |

表10 表明：
- 在热阻 ±20%、芯片热点上限 83—87 ℃、休眠功率 0.03—0.15 kW、热备用比例 10%—40% 的范围内，所提耦合模型均显著降低能源相关年化费用（8.2%—17.1%）；
- 热阻越小、热点上限越高，安全温区越宽，冷水机组越容易被干冷器替代。

这与命题 1 的结论一致。

**（3）风机变工况与气候适用性。**
- 采用式（17）的风机相似律模型时，所提方法的冷却电量比静态基准低 24%：较高液冷温区增大了逼近温差，降低了单位散热的风机电耗。
- 在不同气候下（表11），所提方法均降低能源相关年化费用。半干旱与温带大陆性气候（丹佛、中卫）中，冷水机组几乎完全被替代，节约最为显著（图9）。

**表11 不同气候区的适用性**　Table 11 Applicability under different climates

| 气候区 | 冷水机组 M0 → M3/kWth | M3 相对 M0 能源相关年化费用/% |
|---|---|---|
| 丹佛（半干旱） | 1573 → 0 | -14.2 |
| 芝加哥（温带大陆性） | 235 → 0 | -8.1 |
| 坦帕（湿热） | 1704 → 1520 | -7.3 |
| 旧金山（温和海洋性） | 0 → 55 | -5.5 |
| **中卫（温带大陆性高原）** | 1715 → 97 | -7.6 |

> **图9 参数敏感性、风机变工况与负荷外推下的稳健性**　Fig.9 Robustness under parameter variation, fan affinity and load extrapolation

## 6 结论

本文提出了考虑 GPU 运行调节与液冷热状态耦合的风险成本型分布鲁棒容量配置方法，主要结论如下：

1. **耦合运行可行域改变了冷源配置的经济性边界**：GPU 锁频与休眠扩大了液冷安全温区，较高温区同时提升自然冷却能力、提高冷水机组 COP、降低风机电耗。中卫算例中：
   - 冷水机组由 1715 kW 降至 97 kW，能源相关年化费用降低 7.6%；
   - 冷源投资节约的 73% 来自 GPU 调节与热状态反馈的协同作用。
2. **规划与运行协同**：所提方法给出的设备配置与耦合运行方式相互匹配，在全部测试日均可安全运行，实时任务 SLA 最高；传统固定供液温度的运行方式则出现大量不可安全运行日。
3. **风险成本型条件分布鲁棒模型能内生决定冷却储备**：最坏分布将概率转移至罕见高温与设计极端工况。在按年份外推的样本外检验中，所提方法设计日零失约，风险调整年化费用显著低于随机规划、静态规划与工程设计方法。

后续将结合 GPU 实测热特性开展更细时间尺度的热—电联合建模，并研究多园区算力迁移下的协同规划。

## 参考文献

[1] 马明克, 陈艳波, 邓涵宇, 等. 计及数据中心余热回收与算力需求响应的园区综合能源系统容量配置方法[J/OL]. 电网技术, 2026. DOI: 10.13335/j.1000-3673.pst.2026.0949.

[2] ZHANG S, DING S, LI Y, et al. A bi-level planning model of integrated energy capacity configuration for data center cluster considering computing-electricity coupling operation and supply-demand uncertainties[J]. Applied Energy, 2026, 425: 128499.

[3] SONG C, CHEN H, WANG J, et al. Bi-timescale distributionally robust optimization for power-computing-carbon coordination in multi-microgrids with data centers[J]. Applied Energy, 2026, 426: 128602.

[4] WANG Y, YAO L, STRBAC G. Coordinating data centre microgrids and mobile power sources for distribution network resilience: a data-driven distributionally robust optimisation approach[J]. Applied Energy, 2027, 427: 129132.

[5] XU J, XU Q, JIANG X, et al. Coordinated planning and operation of SST-based DC data centers with tiered workload flexibility[J]. Applied Energy, 2027, 427: 128931.

[6] JIANG Y, WANG Q, WU G, et al. Decarbonization dispatch for AI computing center parks considering task-level carbon traceability[J]. Applied Energy, 2027, 427: 128887.

[7] SHI X, LIN Z, YAN J. Reframing data centers as strategic producers: energy-data nexus[J]. Applied Energy, 2026, 426: 128618.

[8] PATEL P, CHOUKSE E, ZHANG C, et al. Splitwise: efficient generative LLM inference using phase splitting[C]//Proceedings of the 51st ACM/IEEE Annual International Symposium on Computer Architecture (ISCA). 2024.

[9] PATEL P, CHOUKSE E, ZHANG C, et al. Characterizing power management opportunities for LLMs in the cloud[C]//Proceedings of the 29th ACM International Conference on Architectural Support for Programming Languages and Operating Systems (ASPLOS). 2024.

[10] WANG Y, CHEN Y, LI Z, et al. BurstGPT: a real-world workload dataset to optimize LLM serving systems[C]//Proceedings of the 31st ACM SIGKDD Conference on Knowledge Discovery and Data Mining. 2025.

[11] HERSBACH H, BELL B, BERRISFORD P, et al. The ERA5 global reanalysis[J]. Quarterly Journal of the Royal Meteorological Society, 2020, 146(730): 1999-2049.

[12] DELAGE E, YE Y. Distributionally robust optimization under moment uncertainty with application to data-driven problems[J]. Operations Research, 2010, 58(3): 595-612.

[13] WIESEMANN W, KUHN D, SIM M. Distributionally robust convex optimization[J]. Operations Research, 2014, 62(6): 1358-1376.

[14] MOHAJERIN ESFAHANI P, KUHN D. Data-driven distributionally robust optimization using the Wasserstein metric: performance guarantees and tractable reformulations[J]. Mathematical Programming, 2018, 171(1): 115-166.

[15] ZENG B, ZHAO L. Solving two-stage robust optimization problems using a column-and-constraint generation method[J]. Operations Research Letters, 2013, 41(5): 457-461.

[16] ASHRAE TC 9.9. Liquid cooling guidelines for datacom equipment centers[M]. 2nd ed. Atlanta: ASHRAE, 2014.

[17] HOLMGREN W F, HANSEN C W, MIKOFSKI M A. pvlib python: a python package for modeling solar energy systems[J]. Journal of Open Source Software, 2018, 3(29): 884.

[18] DOBOS A P. PVWatts version 5 manual[R]. Golden, CO: National Renewable Energy Laboratory, 2014. NREL/TP-6A20-62641.

[19] HUANGFU Q, HALL J A J. Parallelizing the dual revised simplex method[J]. Mathematical Programming Computation, 2018, 10(1): 119-142.

[20] MASANET E, SHEHABI A, LEI N, et al. Recalibrating global data center energy-use estimates[J]. Science, 2020, 367(6481): 984-986.

## 图件清单

| 图号 | 内容 | 文件 |
|---|---|---|
| 图1 | 系统结构 | `figures/diagrams/F1_系统结构图.png` |
| 图2 | GPU 运行模式、热安全与中卫自然冷却可用性 | `figures/exp/图2_GPU运行模式特性与热安全上限.png` |
| 图3 | 中卫气候下液冷温区—气象—自然冷却 | `figures/exp/图3_液冷温区与气象共同决定可用GPU模式和自然冷却能力.png` |
| 图4 | 求解流程 | `figures/diagrams/F3_求解流程图.png` |
| 图5 | 中卫最热日调度对比 | `figures/exp/图24_中卫测试年最高温日运行调度_静态基准与完整耦合.png` |
| 图6 | 规划方法多指标对比 | `figures/exp/图25_中卫多指标方法对比.png` |
| 图7 | 最坏分布与情景风险费用 | `figures/exp/图23_中卫条件半方差模糊集的最坏分布与情景风险费用.png` |
| 图8 | 失约单价敏感性 | `figures/exp/图20_风险成本型分布鲁棒规划_冷源配置最坏分布与样本外风险费用.png` |
| 图9 | 参数与气候稳健性 | `figures/exp/图21_稳健性_参数敏感性_风机变工况与长负荷数据.png` |
