# 考虑GPU运行调节与液冷热状态耦合的AI数据中心分布鲁棒容量规划——实验闭环报告

> 本文件把"数据检索 → 参数表 → 代码实现 → 求解 → 物理校验 → 定量比较与机理解释 → 重设计图件"完整串联，并附代码—论文一致性审查（`docs/代码一致性审查.md`）与论文示意图（`figures/diagrams/`）。本版（v2）结果由审查修正后的代码重新求解得到；v1 结果保留在 `results/old_v1/` 以便对照。所有数值均由 `code/` 下程序生成，表格由 `code/report_tables.py` 直接从 `results/*.csv` 渲染，避免手工抄录误差。

## 0 结论速览

| 问题 | 结论（数字均来自 `results/summary.csv`，v2 = 审查修正后代码） |
|---|---|
| 代码与论文一致性 | 逐式核对式(1)–(18)：发现 7 处需修改的问题（$b$ 被松弛、模糊集参考点与校准、κ<1 缩放错误、派生参数不联动、M2/M6 未收敛等）并已修正；收紧大M、对偶重构分别与论文原式、论文第 5 节迭代算法数值等价（表 T12）。详见第 8 节与 `docs/代码一致性审查.md`。 |
| 物理一致性 | 7 个模型 × 全部情景日：功率平衡、热平衡残差 < 1e-10，芯片热点 ≤ 85 ℃（耦合模型恰好贴限），任务全部按期完成，储能无同时充放电。 |
| 本文机制的作用 | GPU 运行调节 + 液冷热状态耦合（M3/M4）使**冷水机组容量 1517→0 kWth**（M3 为 16）、冷源年化投资 −75%、冷却电量 −40.8%、PUE 1.250→1.230、能源相关年费用 −8.8%～−8.9%。单独调频（M1）或单独升温（M2）只能使冷水机组降 5%/16%。 |
| 总费用 | 仅约 −0.33%：GPU 年化投资占 96.4%–96.7%，所有模型 GPU 均为 2099 台。论文应以能源相关费用为主要口径，并如实说明。 |
| DRO 与 SP | 样本内最坏期望总费用 M4 19,341.3 vs M3 19,342.0 万元，差异在求解间隙内；M4 少配光伏 7.4%。样本外 M4 运行费用反而高 1.4%（519.4 vs 512.1 万元），**本算例中 DRO 未体现样本外优势**，其价值在于可解释的最坏分布与费用上界。 |
| 样本外可靠性 | 测试集有 4 天 ≥35 ℃（最高 40 ℃），超出训练支撑（34.4 ℃）。零冷水机组方案在这 4 天缺额 2788–5324 GPU·h（Baseline 91）。M6 把训练极端日纳入支撑后缺额比 M4 低 42%，但仍高于 Baseline；**v1 中"M6 缺额 −79%"来自未收敛解，已撤回**。 |
| 储能 | 宁夏峰谷价差约 0.29 元/kWh，套利收益（≈72 元/kWh·年）低于年化成本（≈127 元/kWh·年），各模型储能均为 0；峰谷浮动 ±80% 时处于盈亏临界。 |
| 敏感性 | {SENS_SUMMARY} |
| 必须补的数据 | 中卫站逐时气象（当前为 NREL TMY3 Denver 替代）、极端设计日、B 级来源原文核对、GPU 模式与热阻实测。 |


## 1 数据检索范围与获取限制（审稿时须如实说明）

1. **检索策略**：优先近 5 年顶会/期刊原文（ASPLOS'24、ISCA'24、HPCA'25、ASPLOS'25、KDD'25、Microsoft Research 2026）、标准与规范（ASHRAE 90.1-2019、ASHRAE TC9.9 液冷分级、PVWatts v5）、政府与行业机构数据（宁夏发改委、国家能源局西北监管局、国网宁夏电力信息公开、CPIA、CNESA/储能中标统计、NREL ATB），厂家公开数据表仅用于交叉验证。
2. **本次运行环境的网络限制**：会话网络策略只允许访问 GitHub、PyPI 与 microsoft.com。`arxiv.org`、`dl.acm.org`、`climate.onebuilding.org`、`re.jrc.ec.europa.eu`(PVGIS)、`power.larc.nasa.gov`、`open-meteo.com`、`srpnet.com`、`*.gov.cn` 等均被拒绝。因此：
   - 微软研究院的 3 篇 PDF（ASPLOS'24 功耗特性、Splitwise ISCA'24、AI 数据中心全生命周期 2026）为**下载原文核对**，可信度标为 A；
   - 其余数值来自检索引擎对原文的摘要/转引，可信度标为 B，投稿前应按表中来源逐项核对原文；
   - 工程设计值与由文献区间推导的标定值标为 C。
   如需补全，可在环境设置的 Network access 中放行上述域名后重跑 `data_prep.py`（设置方法见 https://code.claude.com/docs/en/cloud-environments#network-access）。
3. **气象数据的替代处理（重要）**：研究对象设定为"东数西算"宁夏中卫集群（电价、设备价格均为中国口径），但中卫站逐时典型年（CSWD/TMYx）文件无法下载。程序暂用 NREL TMY3 Denver Intl（725650，Köppen BSk 半干旱气候、海拔 1650 m）实测典型年作为替代气象（年均 10.9 ℃、光伏年利用 1526 h）。中卫与 Denver 同属干旱/半干旱温带气候是选择依据，但两地温度与辐照的具体差异本次未能取数核对。这只能作为**方法验证算例**；正式投稿须将中卫 CSWD/TMYx EPW 放入 `data/raw/` 并执行 `python data_prep.py --epw <文件名>`，全部结果与图件会自动重算。
4. **负荷轨迹**：采用 BurstGPT（Azure 上 ChatGPT/GPT-4 服务的真实请求轨迹，KDD'25，GitHub 公开）。对话日志作为实时任务 R、API 日志作为可延期任务 B；仅保留真实日内形状与日间波动，按年均 500 / 200 GPU·h_nom/h 规模化（BurstGPT 官方说明允许按评测规模缩放请求率）。API 日志存在单日 0.08–104 M token 的极端突发，这是真实数据特征，未做平滑。
5. **GPU 型号说明**：参数基于 H100 SXM（文献数据最完整）。H100 受出口管制，国内实际部署可能为 H20 或国产加速卡；模型只依赖"模式—速率—功率—热阻"表，替换 `config.MODES/TDP/R_TH` 即可。

## 2 参数与数据来源表

完整表格见 `docs/参数与数据来源表.csv`（可直接导入 Excel 编辑为论文表格）。下表按"推荐值、合理范围、单位、年份、来源、可信度、使用位置"列出。

| 类别 | 参数(符号) | 取值 | 合理范围/对比 | 单位 | 数据年份 | 来源 | 可信度 | 使用位置 |
|---|---|---|---|---|---|---|---|---|
| 时间序列 | 实时任务到达 A^R_dst | BurstGPT 对话日志逐时 token 量(第9–60天; 6:00 起算) 规模化至年均 500 | 逐时均值峰谷比约 33 倍(凌晨近零); 可用 51 日 | GPU·h_nom/h | 2023 采集/2025 发表 | Wang et al. BurstGPT (KDD'25) github.com/HPMLL/BurstGPT | A(轨迹)/C(规模化系数) | 式(2) |
| 时间序列 | 可延期任务到达 A^B_dst | BurstGPT API 日志逐时 token 量 规模化至年均 200 | 日最大总量为均值的 5.6 倍(极端突发) | GPU·h_nom/h | 同上 | 同上 | A/C | 式(2)(3) |
| 时间序列 | 环境干球温度 T_amb | NREL TMY3 Denver Intl 725650 (BSk 半干旱; 海拔1650 m) 作为宁夏中卫的替代气象 | 年均 10.9 ℃; 最高 40.0 ℃ | ℃ | TMY3 典型气象年 | NREL TMY3 经 LBNL Modelica Buildings 库发布 | A(数据)/C(站点替代) | 式(8)(9) |
| 时间序列 | 光伏单位出力 g^PV | pvlib + PVWatts v5 由 TMY3 辐照计算; 倾角35° 正南; 容配比1.2 | 年利用 1526 h(中卫站数据待替换后重算) | kW_ac/kWp | — | Dobos NREL/TP-6A20-62641; pvlib 0.16 | A | 式(10) |
| 电价 | 交易电价平段 λ_E | 0.289 | 2024 年 0.289; 2025 年 0.271 | 元/kWh | 2024 | 国家能源局西北监管局: 宁夏2025交易均价0.271 较2024同期降1.8分 | B | 式(16) |
| 电价 | 输配电价(1–10 kV 两部制电量电价) c_TD | 0.0920 | 35 kV 0.0769; 110 kV 0.0600 | 元/kWh | 2023-06 起 | 国网宁夏电力 2023 信息公开年报(第三监管周期) | B(表格文本提取 档位需复核) | 式(16) |
| 电价 | 峰谷浮动比例 | ±50% | 征求意见稿: 新能源 ±30%; 尖峰/深谷 ±80% | — | 2023 | 宁夏发改委《关于优化峰谷分时电价机制的通知》(2023-01) | A | 式(16) 敏感性 |
| 电价 | 时段划分 | 高峰 7–9 17–23 时; 低谷 9–17 时; 其余平段 | 与 2024-01 实测峰谷价差约 0.28 元/kWh 一致 | — | 2023 | 同上; 峰谷价差见知乎/北极星 2024-01 汇总 | A | 式(16) |
| GPU | GPU 热设计功率 TDP | 0.700 | — | kW | 2024 | Patel et al. Splitwise (ISCA'24) 表I | A | 式(1)(6) |
| GPU | 主机功率分摊 P_host | 0.467 | DGX H100 最大 10.2 kW/8 = 1.275 kW/台 为上界 | kW/台 | 2024 | Patel et al. ASPLOS'24: GPU 平均占服务器功率 60% | C | 式(1) |
| GPU | GPU 空闲功率 | 0.20×TDP = 0.140 | — | kW | 2024 | ASPLOS'24 §4.1: 迭代间隙降至 20% TDP 即 GPU 空闲功率 | A | 式(1) p^sl |
| GPU | 模式 k2 浅锁频 (v p) | v=0.95 p_gpu=0.87×TDP | BLOOM: 5% 性能损失 ↔ 13% 峰值功率下降; 降频约 7% 时性能损失<2% | —/kW | 2024 | ASPLOS'24 §4.2 (A100 实测) | A(比值)/C(移植至 H100 平均功率) | 式(1)(6) |
| GPU | 模式 k3 深锁频 (v p) | v=0.93 p_gpu=0.80×TDP | up to 20% power for up to 7% performance loss; H100 token 阶段 700→350 W 几乎无时延影响(Splitwise) | —/kW | 2024 | ASPLOS'24; Splitwise ISCA'24 | A/C | 式(1)(6) |
| GPU | 实时任务可用模式集 K_R | {k1 k2} | POLCA 对高优先级仅轻度降频(A100 1305 MHz) | — | 2024 | ASPLOS'24 POLCA 策略 | B | 式(1) |
| 热 | 允许热点温度 T^chip_max | 85 | A100 Max Operating 85 ℃; H100 slowdown 约 87 ℃ shutdown 约 90 ℃ | ℃ | 2024 | NVIDIA 开发者论坛 nvidia-smi 输出; netdata 指南 | B | 式(6) |
| 热 | 等效热阻 R^th | 57.1 (由 700 W 满功率在 45 ℃ 进水恰达 85 ℃ 反推) | JetCool 冷板 21 K/kW(仅冷板); Lenovo 18 ℃ 进水裕度>20 K | K/kW | 2024 | Lenovo SD665-N V3 数据表(H100 700 W 最高进水 45 ℃) | C | 式(6) |
| 热 | 液冷温区 [T_j下 T_j上] | [25 32] [32 38] [38 45] [45 50] [50 53] | ASHRAE W17/W27/W32/W40/W45/W+ | ℃ | 2021 | ASHRAE TC9.9 第5版液冷分级(Green Grid 术语表) | B | 式(5)(6) |
| 冷却 | 液冷捕获比例 β_liq | 0.75 | 0.60–0.80 (冷板); 全液冷节点宣称约 100% | — | 2024 | Fujitsu CCLC; Asetek InRackCDU; Lenovo | B | 式(4)(13) |
| 冷却 | 干冷器设计进口温差 ITD_des | 11.1 | 最小逼近 20 °F | K | 2026 | ACEEE 数据中心高温液冷与热回收技术经济研究 | B | 式(8) φ |
| 冷却 | 干冷器风机电耗 a^FC | 0.045 | 厂家额定 0.01–0.034 (Extrcool/Supermicro) | kWe/kWth | 2026 | ACEEE 2026 | B | 式(13) |
| 冷却 | 冷水机组 COP (AHRI 工况) | 2.96 | 风冷 ≥150 RT EER 10.1; 水冷离心 0.61 kW/RT ≈ COP 5.77 | — | 2019 | ASHRAE 90.1-2019 表6.8.1-3(华盛顿州法规转载) | B | 式(9)(13) a^MC 标定 |
| 冷却 | 高水温 COP 上限 COP_max | 8.0 | 需厂家曲线 | — | — | 模型假设 | C | 式(13) |
| 冷却 | 主循环泵电耗 a^circ | 0.0170 | ≤0.010 (Aeons 设计目标) | kWe/kWth | 2025–2026 | LiquidStack/Trane CDU-1MW: 23 kW/1350 kW | B | 式(13) |
| 冷却 | 空气侧单位散热电耗 a^air | 0.338 | 按 AHRI 工况 COP | kWe/kWth | — | 由 ASHRAE 90.1 推算 | C | 式(13) |
| 冷却 | IT 侧配电损耗 δ_e | 0.08 | 8–12% (行业报道 未核对原文) | — | — | Uptime 相关报道 | B | 式(13) |
| 冷却 | 液冷环路等效热容 C_w | 30 | 敏感性 10–90 | kWh/K | — | 既有设施参数(≈25.8 m3 水当量) | C | 式(4) |
| 冷却 | CDU 换热端差 ΔT_CDU | 3 | 2–5 | K | — | 工程常用值 | C | 式(8)(9) |
| 储能 | 往返效率 | 0.85 (η_c=η_d=0.922) | 0.85–0.90 | — | 2024 | NREL ATB 公用事业储能 | B | 式(11) |
| 储能 | SOC 边界与初末值 | 0.10/0.90/0.50 | — | — | — | 工程常用值 | C | 式(12) |
| 储能 | 最大倍率 c_B^max | 0.5 | 2 h 系统 | 1/h | 2024 | 与中标价格(2 h 系统)口径一致 | A | 式(12) |
| 经济 | GPU 单位投资(含整机分摊) | 46875 USD = 336956 元/台 | H100 约 3 万 USD/卡; 整机 375k USD/台(8卡); 云租 38 USD/h·DGX | 元/台 | 2026 | Stojkovic et al. Microsoft Research 2026 AI-DC Lifecycle; Splitwise 表I | A | 式(15) |
| 经济 | GPU 寿命与运维 | 5 年; 625 USD/台·年 | 4–6 年; 维护 5000 USD/服务器·年 | 年 | 2026 | 同上 | A | 式(15) |
| 经济 | 光伏单位投资 | 3160 | 2023 地面 3.40; 工商业分布式约 2.75; IRENA 2024 全球 691 USD/kW | 元/kWp | 2024 | CPIA《中国光伏产业发展路线图(2023-2024)》(经媒体转引) | B | 式(15) |
| 经济 | 光伏寿命与运维 | 25 年; 1.5%/年 | 1–2%/年 | — | — | 工程常用值 | C | 式(15) |
| 经济 | 储能能量单位投资 | 1034 (EPC 1089.02 元/kWh 扣除 PCS) | 系统中标 0.574(2024-07)–0.697(2024-12) 元/Wh; 年初约 0.8 | 元/kWh | 2024 | 财联社; 中国能源报 | B | 式(15) |
| 经济 | 储能功率(PCS)单位投资 | 110 | 集中式 0.08 元/W; 组串式 0.11 元/W | 元/kW | 2024 | SMM 2024-07 | B | 式(15) |
| 经济 | 储能寿命 | 15 | — | 年 | — | NREL ATB | B | 式(15) |
| 经济 | 干冷器单位投资 | 540 (264 USD/RT) | — | 元/kWth | 2026 | ACEEE 2026 | B | 式(15) |
| 经济 | 冷水机组单位投资 | 2453 (1200 USD/RT) | 整套工业冷却约 300 USD/kW (Thunder Said) | 元/kWth | 2026 | ACEEE 2026 | B | 式(15) |
| 经济 | 冷源寿命 | 干冷器 20; 冷水机组 23 | — | 年 | — | ASHRAE HVAC Applications 设备中位寿命 | B | 式(15) |
| 经济 | 折现率 | 0.08 | 6–8% | — | 2006 | 《建设项目经济评价方法与参数》第三版(需核对原文) | B | 式(15) |
| 经济 | 汇率 | 7.1884 | 2024-11 至 12 月 7.18–7.19 | 元/USD | 2024-12-31 | CFETS 中间价(媒体转载) | B | 式(15) |
| 任务 | 可延期任务最大延期 D | 12 | Batch API 24 h 完成窗口 | h | — | 案例设计值 | C | 式(3) |
| 规划 | 容量上限 x̄ | N 4096; PV 8000; P_B 4000; E_B 16000; FC/MC 8000 | — | 多种 | — | 案例设计值 | C | 式(14) |
| 规划 | 电网接入容量 | 10000 | — | kW | — | 案例设计值 | C | 式(10) |
| DRO | 模糊集 δ_d v± | bootstrap 2000 次 95% 分位数 | κ∈{0 0.5 1 2 4} | 归一化特征 | — | 由训练集估计 | 方法 | 式(17) |


### 2.1 文献差异较大参数的对比说明

| 参数 | 不同来源数值 | 差异原因 | 本文取值依据 |
|---|---|---|---|
| GPU 投资 | 3 万 USD/卡（裸卡）；46,875 USD/卡（整机 375k USD/8 卡）；云租 38 USD/h·DGX-H100 | 口径不同：裸卡不含 CPU/内存/网络/机箱；云价含利润与运维 | 采用整机分摊，因为式(1)的 $p_{rk}$ 也按整机边界计量，费用与功率口径一致 |
| GPU 降频收益 | A100：功率降 13% 性能降 5%（BLOOM）；降 20% 性能降≤7%；降频 7% 性能降<2%。H100 token 阶段 700→350 W 几乎无时延影响；H100 DGEMM 在 400 W 区间最稳定 | 负载阶段（prefill 计算密集 / decode 访存密集）、模型规模、批量不同 | 取 ASPLOS'24 中最保守的两点作为 k2、k3；该数据为**峰值功率**降幅，用作平均功率降幅偏保守（decode 主导时实际节能更大） |
| 储能单价 | 2 h 系统中标均价 0.80（2024 年初）→0.574（7 月）→0.697（12 月）元/Wh；EPC 1.089 元/Wh；NREL 美国 2030 中值 326 USD/kWh | 系统价不含施工并网；年内价格剧烈波动；中美市场差异 | 用户侧储能需完整工程，取 EPC 1.089 元/Wh（偏保守），扣除 PCS 后得能量单价 |
| 光伏单价 | 地面 3.40（2023）/3.16（2024 预测）元/W；工商业分布式约 2.75 元/W；IRENA 全球 691 USD/kW | 年份、场景、国家差异 | 取 3.16 元/W，敏感性可在 2.75–3.40 间变动 |
| 冷水机组效率 | 风冷 ≥150 RT 最低 COP 2.96；水冷离心 COP≈5.77 | 冷却方式 | 中卫干旱缺水，选风冷口径并按 Carnot 比例随水温/气温修正，上限 COP 8 |
| 干冷器电耗 | ACEEE 0.045 kWe/kWth；厂家额定 1–3.4% | 厂家值为最大风机功率/额定容量，不含部分负荷与设计裕量 | 取 ACEEE 研究值（偏保守） |
| 冷板热阻 | JetCool 冷板 0.021 K/W（仅冷板）；Lenovo 18 ℃ 进水裕度>20 K；45 ℃ 进水 700 W 可运行 | 是否包含芯片封装/TIM、测点位置 | 由"700 W 在 45 ℃ 进水恰达 85 ℃"反推结温—环路等效热阻 57.1 K/kW，为上界（保守） |
| 峰谷浮动 | 正式文件 ±50%；征求意见稿 新能源 ±30%、尖峰深谷 ±80% | 政策调整中 | 基准 ±50%，敏感性 ±30%、±80% |
| 液冷捕获比例 | 冷板 60–80%；全液冷节点宣称约 100% | 方案不同（是否含内存、电源、网卡冷板） | 0.75，敏感性 0.6/0.8 |


## 3 代码实现

### 3.1 程序结构

```
code/config.py         参数(带来源/可信度) + params(): 派生参数联动重算
code/data_prep.py      数据→情景→模糊集(式17: 经验均值、bootstrap、验证集校准、非空性LP)
code/model.py          MILP 构建(式1–18) + HiGHS; solve_cutting_plane(): 论文第5节迭代算法
code/run_all.py        job/sjob 单作业 + collect 汇总; run_parallel.sh 并行驱动
code/verify.py         V1 大M等价、V2 对偶重构=割平面迭代、V3 储能互斥
code/plot_a.py         图组A(23 pt)          code/plot_b.py     图组B(8.5 cm 重设计)
code/diagrams.py       F1 系统结构图 / F2 研究框架图 / F3 求解流程图 (PDF+SVG+PNG)
code/report_tables.py  结果→Markdown 表      code/build_report.py  组装本报告
```

运行：`./run_parallel.sh`（数据处理 + 7 个模型 + 16 个敏感性算例并行，最后汇总）；`python verify.py`；`python plot_a.py && python plot_b.py && python diagrams.py`；`python report_tables.py && python build_report.py`。

### 3.2 公式—代码逐条映射

| 论文式 | 含义 | 代码位置（`code/model.py::build`） | 实现要点 |
|---|---|---|---|
| (14) | 容量向量与上界, $N\in\mathbb Z_+$ | `V["N"]=M.var(1,0,X["N"],integer=True)`；`V["PV"..."MC"]` | 评估时以 `x_fix` 固定为常数 |
| (15) | 年化投资 $C^{plan}$ | `a = {k: 投资×CRF(i,L)+固定运维}`，作为容量变量目标系数 | 各设备寿命分别计算 CRF |
| (1) | GPU 资源、处理能力、IT 功率 | 注释 `式(1)` 三组 `M.con` | $p_{rk}$=GPU模式功率+主机分摊，与 $p^{sl}$ 同一计量边界 |
| (2) | 实时任务到达即完成；积压递推 | `U["R"]=A^R`；`Bq[t+1]-Bq[t]+U_B=A_B` | 评估模式加缺额松弛 `sR` |
| (3) | 最大延期 $D$ 与日末清零 | `M.row(Σ_{τ≤t}U_B ≥ Σ_{τ≤t-D}A_B)`，`Bq[0]=Bq[T]=0` | 单行求和约束 |
| (4) | 液冷环路热动态 | `C_w(Tw[t+1]-Tw[t]) = Δt(βP^{IT}-Σ_j(q^{FC}+q^{MC}))` | — |
| (5) | 温区选择、温度上下界、初末条件 | `u`为二进制；`Σ_j u=1`；`ΣT̲u ≤ Tw ≤ ΣT̄u`；`Tw[0]=Tw[T]=T_0` | 解耦基准仅保留单一固定温区 |
| (6) | 模式安全温区集合 | `safe=[j: T̄_j+R^{th}h_k ≤ T^{chip,max}]` | 预处理生成 |
| (7) | 两端点温区门控 | `m ≤ N^{max}Σ_{j∈safe}u[j,t]` 与 `u[j,t+1]` | 全部温区安全时自动略去冗余约束 |
| (8) | 自然冷却容量与门控 | `q^{FC}≤φK^{FC}`；`q^{FC}≤φK^{FC,max}u` | $\underline\phi$ 取温区下界，`thermal_tables()` |
| (9) | 机械制冷容量与门控 | `q^{MC}≤K^{MC}`；`q^{MC}≤K^{MC,max}u` | $a^{MC}=1/COP(T̲_j,T_{amb})$，Carnot 比例按 ASHRAE 90.1 标定 |
| (10) | 光伏与电网上限 | `PPV ≤ K^{PV} g^{PV}`；`Pg∈[0,P^{grid,max}]` | 允许弃光、不售电 |
| (11) | 储能电量状态 | `S[t+1]=(1-δ_B)S[t]+Δt(η_cP^{ch}-P^{dis}/η_d)` | — |
| (12) | SOC 边界、倍率、互斥、初末 SOC | `σ_min E ≤ S ≤ σ_max E`；`P ≤ P^B`；`b`；`P^B≤c^{max}E^B` | `RELAX_B=True` 时 $b$ 松弛，校验表“同时充放电h”=0 证明松弛精确 |
| (13) | 电功率平衡 | `Pg+PPV+Pdis-Pch = κ_aux P^{IT}+Σ(a^{FC}q^{FC}+a^{MC}q^{MC})+P_0` | $\kappa_{aux}=1+\delta_e+a^{circ}\beta+a^{air}(1-\beta)$ |
| (16) | 情景日运行费用 | `M.row(Cop = Δt Σ c_t Pg + c^{var,B}(Pch+Pdis))` | — |
| (17) | 有限支持矩模糊集 | `data_prep.build()`：特征 $F$、$\hat\mu$、bootstrap 估计 $\delta$、$v^\pm$；`worst_case_p()` | 构造时断言 $\hat p\in\mathcal P_d$（非空） |
| (18) | 两阶段 DRO 目标 | `prob=="DRO"`：内层 $\max_p$ 的 LP 强对偶 → $\lambda_d+\alpha^\top(\hat\mu+\delta)-\beta^\top(\hat\mu-\delta)+\gamma^{+\top}v^++\gamma^{-\top}v^-$，并对每个 $s$ 加 $\lambda_d+(\alpha-\beta)^\top F_s+\gamma^{+\top}[\rho]_+^2+\gamma^{-\top}[-\rho]_+^2\ge C^{op}_{ds}$ | 单一 MILP 精确求解；SP/RO 为同一框架的特例 |


### 3.3 求解策略与数值处理（可直接用于论文"求解方法"小节）

1. **DRO 精确重构**：式(17)对概率为多面体，构造时用 LP 检验非空；内层 $\max_p$ 由 LP 强对偶替换为对偶变量 $(\lambda_d,\alpha_d,\beta_d,\gamma^\pm_d)$ 的最小化，与外层合并为**单一 MILP**。论文第 5 节所述"逐次加入最坏分布约束"的迭代算法已实现为 `solve_cutting_plane()`，在缩减算例上 5 次迭代收敛，与对偶重构目标值相差 852 元（小于求解间隙），见表 T12。
2. **有效不等式**：式(7)大 M 取 $\min\{N^{max},A^R_t/v_k\}$ 或 $\min\{N^{max},\sum_{\tau\le t}A^B_\tau/v_k\}$ 并给 $m$ 加同一上界。因 $p_{rk}>p^{sl}$，最优解不会让多余 GPU 处于运行状态，故不改变最优值（表 T12：与论文原式目标差 490 元，容量相同）；该处理使 M3 在 320 s 内收敛（未收紧时 300 s 间隙约 9.3 万元）。
3. **绝对间隙**：GPU 年化投资约占总费用 96.4%，相对间隙 0.05% 即约 10 万元，会淹没能源侧差异，故以 1 万元绝对间隙为停止准则（约为能源相关费用的 0.15%），时限 1800 s；表 T2 报告各模型实际绝对间隙。
4. **重调度**：DRO/RO 中非最坏支撑情景的运行量对目标无影响（退化解），按式(18) $Q_{ds}(\boldsymbol x)=\min C^{op}_{ds}$ 固定 $\boldsymbol x$ 逐情景重解后统计指标。
5. **储能互斥**：式(12) $b\in\{0,1\}$ 按论文实现（v1 曾松弛，审查后恢复；表 T12 显示在储能被配置时两者差 7,030 元、同时充放电 0 h）。
6. **样本外评估**：固定容量，在 123 个与训练日不重叠的测试联合日上逐日求解运行 MILP；未满足工作量以松弛变量+大罚系数"优先满足"，缺额单独报告、不计入费用；分布偏移用指数倾斜 $w_i\propto\exp(\theta\,\boldsymbol 1^\top A F_i)$ 加重高温/低光伏/高负荷日。

## 4 实验设计

| 场景 | GPU 运行调节 | 液冷热状态耦合 | 概率模型 | 说明 |
|---|---|---|---|---|
| Baseline | 否（仅标称模式） | 否（固定 25–32 ℃ 温区） | SP（经验分布） | 传统"算力—冷却解耦"规划 |
| M1-调频 | 是（k1/k2/k3） | 否 | SP | 只加 GPU 调节 |
| M2-热耦合 | 否 | 是（5 个温区，式4–9） | SP | 只加热耦合 |
| M3-SP | 是 | 是 | SP | 完整物理模型 + 随机规划 |
| **M4-DRO** | 是 | 是 | **DRO（式17–18）** | **本文方法** |
| M5-RO | 是 | 是 | 最坏情景 | 保守对照 |
| M6-DRO+极端 | 是 | 是 | DRO，支撑集加入训练集最高温日、实时峰值最大日、延期负荷最大日（经验概率 0） | 支撑覆盖扩展 |

代表类别 $d$=春/夏/秋/冬（$n_d$=92/92/91/90 天），每类 5 个 k-medoids 联合情景（M6 为 8 个），训练/测试按日随机 67%/33% 划分且负荷日不重叠。式(17)模糊集：$\hat\mu_d$ 为训练日经验均值，$\delta^0_d$、$v^{0\pm}$ 为 bootstrap 95% 分位数，再经 50 次估计集/验证集（75%/25%）随机划分校准得 $\kappa_\delta,\kappa_v$（表 T11）。敏感性分析每次只变一个参数：$\kappa\in\{0,0.5,1,2,4\}$、峰谷浮动 ±30%/±80%、等效热阻 ×0.9/×1.1、液冷比例 0.6/0.8、环路热容 10/90 kWh/K。

## 5 结果

### 表T2 容量配置

| 模型 | GPU/台 | 光伏/kWp | 储能/kW | 储能/kWh | 自然冷却/kWth | 机械制冷/kWth | 绝对间隙/元 | 求解时间/s |
|---|---|---|---|---|---|---|---|---|
| Baseline | 2099 | 3,197 | -0 | -0 | 1,396 | 1,517 | 0 | 1 |
| M1-调频 | 2099 | 3,123 | -0 | -0 | 1,380 | 1,436 | 0 | 1 |
| M2-热耦合 | 2099 | 3,176 | 0 | 0 | 1,560 | 1,281 | 80,778 | 1800 |
| M3-SP | 2099 | 3,088 | 0 | 0 | 1,995 | 16 | 9,706 | 320 |
| M4-DRO | 2099 | 2,858 | -0 | -0 | 1,946 | -0 | 2,341 | 747 |
| M5-RO | 2099 | 2,957 | -0 | -0 | 2,063 | -0 | 9,673 | 1195 |
| M6-DRO+极端 | 2099 | 2,634 | -0 | -0 | 2,138 | -0 | 28,546 | 1803 |


### 表T3 年化费用分解 (万元/年)

| 模型 | GPU年化 | 光伏年化 | 冷源年化 | 电费(p̂) | 电费(p*) | 能源相关(p̂) | 总费用(p̂) | 总费用(p*) |
|---|---|---|---|---|---|---|---|---|
| Baseline | 18,657.1 | 109.8 | 43.5 | 553.8 | 599.0 | 707.2 | 19,364.3 | 19,409.4 |
| M1-调频 | 18,657.1 | 107.2 | 41.5 | 536.2 | 575.8 | 685.0 | 19,342.0 | 19,381.7 |
| M2-热耦合 | 18,657.1 | 109.1 | 38.9 | 545.3 | 591.0 | 693.2 | 19,350.3 | 19,396.0 |
| M3-SP | 18,657.1 | 106.1 | 11.3 | 527.2 | 567.5 | 644.6 | 19,301.7 | 19,342.0 |
| M4-DRO | 18,657.1 | 98.1 | 10.7 | 535.4 | 575.3 | 644.2 | 19,301.3 | 19,341.3 |
| M5-RO | 18,657.1 | 101.6 | 11.3 | 531.7 | 571.9 | 644.6 | 19,301.7 | 19,341.9 |
| M6-DRO+极端 | 18,657.1 | 90.5 | 11.8 | 543.7 | 645.2 | 645.9 | 19,303.0 | 19,404.5 |


### 表T4 年度运行指标 (经验概率加权)

| 模型 | IT电量/MWh | 总电量/MWh | 购电/MWh | PUE | 光伏利用率 | 自然冷却散热占比 | 冷源电量/MWh | 机械制冷电量/MWh |
|---|---|---|---|---|---|---|---|---|
| Baseline | 14,700.6 | 18,378.7 | 13,541.6 | 1.2502 | 0.974 | 0.684 | 809.9 | 470.5 |
| M1-调频 | 14,218.1 | 17,775.8 | 13,044.7 | 1.2502 | 0.975 | 0.694 | 775.0 | 442.1 |
| M2-热耦合 | 14,700.6 | 18,116.1 | 13,323.3 | 1.2323 | 0.971 | 0.942 | 547.3 | 79.7 |
| M3-SP | 14,212.8 | 17,474.3 | 12,813.8 | 1.2295 | 0.971 | 1.000 | 479.7 | 0.1 |
| M4-DRO | 14,214.3 | 17,476.1 | 13,103.7 | 1.2295 | 0.985 | 1.000 | 479.7 | 0.0 |
| M5-RO | 14,220.1 | 17,483.1 | 12,976.9 | 1.2295 | 0.981 | 1.000 | 479.9 | 0.0 |
| M6-DRO+极端 | 14,212.9 | 17,474.4 | 13,408.5 | 1.2295 | 0.994 | 1.000 | 479.7 | 0.0 |


### 表T5 GPU 模式工作时长占比

| 模型 | R-k1_标称 | B-k1_标称 | R-k2_浅锁频 | B-k2_浅锁频 | B-k3_深锁频 |
|---|---|---|---|---|---|
| Baseline | 0.686 | 0.314 | 0.000 | 0.000 | 0.000 |
| M1-调频 | 0.019 | 0.016 | 0.662 | 0.001 | 0.301 |
| M2-热耦合 | 0.686 | 0.314 | 0.000 | 0.000 | 0.000 |
| M3-SP | 0.008 | 0.016 | 0.674 | 0.000 | 0.303 |
| M4-DRO | 0.009 | 0.016 | 0.673 | 0.000 | 0.302 |
| M5-RO | 0.010 | 0.016 | 0.671 | 0.002 | 0.300 |
| M6-DRO+极端 | 0.008 | 0.016 | 0.674 | 0.000 | 0.302 |


### 表T6 物理一致性校验 (所有情景日最大值)

| 模型 | 功率平衡残差kW | 热平衡残差kWh | SOC_min | SOC_max | SOC首末差 | 实时缺额 | 日末积压 | 最高芯片温度 | GPU占用上限违背 | 同时充放电h | 光伏超限 | 冷源超限 | 液冷温度min | 液冷温度max |
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
| Baseline | 1.45e-12 | 5.684e-13 | — | — | 0 | 0 | 0 | 72 | 1.364e-12 | 0 | 0 | 2.274e-13 | 25 | 32 |
| M1-调频 | 8.882e-13 | 2.842e-13 | — | — | 0 | 0 | 0 | 72 | 0 | 0 | 0 | 0 | 25 | 32 |
| M2-热耦合 | 9.521e-13 | 1.467e-11 | — | — | 0 | 0 | 0 | 85 | 4.547e-13 | 0 | 0 | 1.592e-12 | 25 | 45 |
| M3-SP | 7.816e-13 | 1.876e-12 | — | — | 0 | 0 | 0 | 84.8 | 9.095e-13 | 0 | 0 | 1.819e-12 | 25 | 50 |
| M4-DRO | 8.527e-13 | 2.871e-12 | — | — | 0 | 0 | 0 | 84.8 | 0 | 0 | 4.547e-13 | 0 | 25 | 50 |
| M5-RO | 7.532e-13 | 6.253e-12 | — | — | 0 | 0 | 0 | 85 | 0 | 0 | 4.547e-13 | 0 | 25 | 50 |
| M6-DRO+极端 | 6.963e-13 | 8.882e-12 | — | — | 0 | 0 | 0 | 85 | 4.547e-13 | 0 | 0 | 0 | 25 | 50 |


### 表T7 样本外评估 (123 个测试联合日)

| 模型 | 样本外运行费/万元 | 偏移θ=0.5/万元 | 偏移θ=1/万元 | 日费用CVaR90/元 | 缺额日比例 | 实时缺额/GPU·h | 延期缺额/GPU·h |
|---|---|---|---|---|---|---|---|
| Baseline | 535.70 | 546.64 | 555.32 | 17,055 | 0.114 | 2,148 | 0 |
| M1-调频 | 521.70 | 531.84 | 539.74 | 16,530 | 0.114 | 2,198 | 0 |
| M2-热耦合 | 526.84 | 536.56 | 544.04 | 16,984 | 0.065 | 1,370 | 0 |
| M3-SP | 512.09 | 520.80 | 527.35 | 16,472 | 0.081 | 4,701 | 0 |
| M4-DRO | 519.39 | 527.88 | 534.27 | 16,564 | 0.081 | 6,130 | 0 |
| M5-RO | 516.21 | 524.84 | 531.33 | 16,524 | 0.081 | 3,973 | 0 |
| M6-DRO+极端 | 527.40 | 535.63 | 541.82 | 16,653 | 0.073 | 3,543 | 0 |


### 表T8 相对 Baseline 变化率 (%)

| 模型 | 总费用_经验 | 总费用_最坏 | 能源相关费用_经验 | 期望电费_经验 | 购电量MWh | 冷却电量MWh | 样本外年运行费用 | 偏移θ=1.0年运行费用 |
|---|---|---|---|---|---|---|---|---|
| Baseline | +0.00 | +0.00 | +0.00 | +0.00 | +0.00 | +0.00 | +0.00 | +0.00 |
| M1-调频 | -0.11 | -0.14 | -3.14 | -3.18 | -3.67 | -4.31 | -2.61 | -2.81 |
| M2-热耦合 | -0.07 | -0.07 | -1.97 | -1.54 | -1.61 | -32.43 | -1.66 | -2.03 |
| M3-SP | -0.32 | -0.35 | -8.84 | -4.80 | -5.37 | -40.77 | -4.41 | -5.04 |
| M4-DRO | -0.33 | -0.35 | -8.90 | -3.33 | -3.23 | -40.77 | -3.05 | -3.79 |
| M5-RO | -0.32 | -0.35 | -8.84 | -3.99 | -4.17 | -40.74 | -3.64 | -4.32 |
| M6-DRO+极端 | -0.32 | -0.03 | -8.66 | -1.83 | -0.98 | -40.77 | -1.55 | -2.43 |


### 表T10 M4-DRO 经验概率与最坏分布

| 类别   |   ('最坏概率', 0) |   ('最坏概率', 1) |   ('最坏概率', 2) |   ('最坏概率', 3) |   ('最坏概率', 4) |   ('经验概率', 0) |   ('经验概率', 1) |   ('经验概率', 2) |   ('经验概率', 3) |   ('经验概率', 4) |
|:-----|--------------:|--------------:|--------------:|--------------:|--------------:|--------------:|--------------:|--------------:|--------------:|--------------:|
| 冬季   |         0.069 |         0.114 |         0.316 |         0.191 |         0.311 |         0.254 |         0.22  |         0.136 |         0.288 |         0.102 |
| 夏季   |         0.137 |         0     |         0.518 |         0.337 |         0.008 |         0.262 |         0.311 |         0.115 |         0.197 |         0.115 |
| 春季   |         0.087 |         0.208 |         0.407 |         0.231 |         0.067 |         0.262 |         0.148 |         0.18  |         0.361 |         0.049 |
| 秋季   |         0.572 |         0.178 |         0.233 |         0     |         0.018 |         0.433 |         0.067 |         0.067 |         0.267 |         0.167 |


### 表T11 模糊集验证集校准 (50 次随机划分中位数)

| 类别 | kappa_delta | kappa_v | 非空放大tau | 训练日 | 验证日 |
|---|---|---|---|---|---|
| 春季 | 1.592 | 1.713 | 0.000 | 61 | 15 |
| 夏季 | 1.597 | 1.754 | 0.000 | 61 | 15 |
| 秋季 | 1.484 | 2.110 | 0.000 | 60 | 15 |
| 冬季 | 1.494 | 2.003 | 0.000 | 59 | 15 |


### 表T12 数值等价性验证 (缩减算例)

| 检验 | 设置 | 目标值 | 绝对间隙 | N | FC | MC | EB | 同时充放电h | 时间s |
|---|---|---|---|---|---|---|---|---|---|
| V1 式(7)大M | TIGHT_BIGM=True | 172,335,973 | 9,517 | 1920 | 1,815 | -0 | 0 | 0 | 31 |
| V1 式(7)大M | TIGHT_BIGM=False | 172,336,463 | 4,902 | 1920 | 1,815 | -0 | 0 | 0 | 30 |
| V2 DRO求解 | LP对偶单一MILP | 172,417,467 | 9,462 | 1920 | 1,815 | -0 | 0 | 0 | 31 |
| V2 DRO求解 | 割平面迭代(5次) | 172,418,319 | 9,956 | 1920 | 1,815 | 0 | 0 | — | 189 |
| V3 式(12)互斥 | 峰谷±80%, n_d=365, RELAX_B=False | 177,144,862 | 8,725 | 1920 | 1,988 | -0 | 4,025 | 0 | 30 |
| V3 式(12)互斥 | 峰谷±80%, n_d=365, RELAX_B=True | 177,137,832 | 9,064 | 1920 | 1,815 | 0 | 4,559 | 0 | 38 |

## 6 SCI 审稿视角：结果合理性检查

### 6.1 物理一致性（表 T6）

| 检查项 | 结果 | 判断 |
|---|---|---|
| 电功率平衡式(13) | 7 个模型、全部情景日最大残差 < 2e-12 kW | 守恒成立 |
| 液冷热平衡式(4) | 最大残差 < 2e-11 kWh | 守恒成立 |
| 芯片热安全式(6)(7) | 耦合模型最高热点温度 84.8–85.0 ℃（贴近限值，约束起作用）；Baseline/M1 仅 72 ℃ | 符合预期：解耦方案有 13 K 未利用热裕度 |
| 液冷温度 | 耦合模型 25–50 ℃，未进入 [50,53] 温区 | 合理：实时任务需 ≤50.3 ℃ |
| 任务完成式(2)(3) | 实时缺额 0、日末积压 0 | 硬约束满足 |
| 设备容量 | GPU、光伏、冷源出力均未越限 | 满足 |
| 储能 | 基准各模型储能容量为 0（见 6.3(2)）；±80% 敏感性中储能被配置，同时充放电 0 h | 互斥约束有效 |
| 价格响应 | 延期任务到达中 27.9% 在高峰，Baseline/M4 仅 4.7%/4.8% 在高峰处理；IT 功率与电价相关系数 −0.27/−0.26 | 有价格响应；转移目标是夜间平段而非午间低谷，因 17–23 时到达的任务须在窗口末（次日 6:00）前完成 |
| 季节规律 | 夏季最热代表日（34.4 ℃）冷源电量 Baseline 4288 kWh、M2 2149 kWh、M4 1323 kWh | 符合气候规律 |

### 6.2 不同场景与 Baseline 的定量比较及机理

**(1) 规划由 GPU 投资主导，"总费用 −0.33%"不宜作为主要卖点。** 7 个模型 GPU 均为 2099 台，GPU 年化投资 18,657 万元/年，占总费用 96.4%–96.7%。每台 GPU 年化约 8.9 万元，而降频带来的电费节省每台每年仅数百元，GPU 数由"支撑集中最紧张小时的实时+延期需求"决定。论文应以**能源相关费用（光伏、储能、冷源年化 + 电费）**为主要评价口径：M3/M4 较 Baseline 降 8.8%/8.9%，冷源年化投资降 74%–75%，冷源电量降 40.8%。

**(2) 两项物理机制互补，单独使用收益有限，叠加后才能取消冷水机组。**
- **只加 GPU 调节（M1）**：实时任务 66% 工作时长用浅锁频，延期任务 30% 用深锁频，IT 电量 −3.3%，冷源电量 −4.3%，冷水机组只降 5.3%（1517→1436 kWth）。机理：N 按峰值配置后非峰值小时有冗余 GPU，可用"多卡低频"替代"少卡满频"（单位工作量 IT 电耗 0.494 vs 0.560 kWh/GPU·h），但液冷温度仍固定在 25–32 ℃，散热路径不变。
- **只加热耦合（M2）**：液冷温度升至 45 ℃，自然冷却散热占比 68%→94%，冷源电量 −32.4%，但冷水机组只降 15.6%（→1281 kWth）。机理：标称模式在 45.1 ℃ 以上不安全（式6），最热小时（34.4 ℃）在 [38,45] 温区的可用系数 $\underline\phi=(38-3-34.4)/11.1\approx0.05$，冷水机组仍须按最热小时配置。（M2 1800 s 未收敛，间隙 8.1 万元，约为其能源相关费用的 1.2%，费用比较需计入该误差；容量结论稳定。）
- **两者叠加（M3/M4）**：降频使热点温升由 40.0 K 降至 34.8 K（浅锁频）/32.0 K（深锁频），安全温区上移到 50 ℃，最热小时 [45,50] 温区 $\underline\phi=(45-3-34.4)/11.1=0.68$，加大自然冷却容量（1946–1995 kWth）即可覆盖，**冷水机组容量降为 0（M3 为 16 kWth）**，PUE 1.250→1.230。这一"算力调节→热安全温区→自然冷却可用性"的链式耦合即式(6)(7)(8)的作用，是本文证据最充分的创新点。

**(3) DRO 与 SP：样本内差异在求解误差内，样本外 DRO 反而略差，需如实说明。**
- 样本内：M4 与 M3 最坏分布期望总费用 19,341.3 vs 19,342.0 万元（差 0.7 万元，间隙 0.23/0.97 万元），可视为相同。M4 少配光伏（3088→2858 kWp，−7.4%）、自然冷却略少（1995→1946 kWth）。
- 最坏分布（表 T10，夏季）：$p^*$ 把概率移向"延期负荷高、光伏偏低"的情景（31 ℃、延期 15.5×10³ GPU·h：0.115→0.518），并把最热的 34 ℃ 情景概率降为 0。原因：二阶半偏差约束对"高负荷"方向的偏离给出预算，最坏分布把预算用在费用增量最大的方向，而不是温度最高的情景——因为在耦合模型中高温日的额外费用很小（自然冷却仍可覆盖）。
- 样本外：M4 年运行费用 519.4 万元，高于 M3 的 512.1 万元（+1.4%）；分布偏移 θ=1 时仍为 534.3 vs 527.4 万元；实时任务缺额 6130 vs 4701 GPU·h。即**本算例中 DRO 的保守化（少配光伏）没有在样本外换来收益**。原因是测试集中的风险主要来自"支撑集外"的高温日（见(4)），而 DRO 只在训练支撑上重新分配概率。
- 结论表述建议："有限支持矩 DRO 在本算例中与 SP 的规划结果接近，其价值在于给出可解释的最坏分布与费用上界，而非降低样本外成本"；κ 越大越保守（κ=4 时光伏降至约 0.7 MWp，见第 7 节）。

**(4) 样本外风险来自支撑覆盖不足：零冷水机组方案对支撑外高温日敏感。** 测试集有 4 天日最高气温 ≥35 ℃（最高 40.0 ℃），训练支撑最高 34.4 ℃（M6 扩展后 36.7 ℃）：
- ≥35 ℃ 的 4 天内缺额：Baseline 91、M3 3947、M4 5324、M5 3218、M6 2788 GPU·h；其余 119 天缺额 M3–M6 约 755–806 GPU·h（实时峰值 2177 超过 N=2099 所致，各模型相同），Baseline 为 2057（固定低温温区使其在温和日也受冷却能力限制）。
- 零冷水机组方案中，缺额随自然冷却容量增加而下降（M4 1946 → M5 2063 → M6 2138 kWth）；40 ℃ 日各方案均缺额 1937 GPU·h（此时实时任务所需 ≤50 ℃ 温区的 $\underline\phi=(45-3-40)/11.1\approx0.18$）。
- **M6（训练极端日纳入支撑）只部分缓解**：缺额比 M4 低 42%，但仍高于 Baseline，且其训练极端日（36.7 ℃）仍低于测试的 40 ℃。v1 中"M6 缺额降低 79%"的结论来自一个未收敛的解（间隙 20.5 万元，恰好保留了 841 kWth 冷水机组），收敛后不成立，已撤回。
- 对论文的含义：取消冷水机组的结论**依赖于设计气象条件**，应加入 ASHRAE 极端设计日或气候情景作为支撑点（或对冷源能力加机会约束/安全裕度），并报告其代价。

### 6.3 不符合预期或需要说明的结果

1. **所有模型 GPU 台数相同**：由成本结构决定（6.2(1)），不是代码错误。若希望 GPU 调节影响 GPU 配置，需引入机柜功率/配电容量上限或租赁口径成本。
2. **基准储能为 0**：宁夏峰谷价差约 0.29 元/kWh（平段交易电价 0.289 元/kWh，与 2024 年 1 月公开统计约 0.28 元/kWh 一致）；±50% 浮动下每 kWh 储能年套利收益上限约 72 元，低于年化成本约 127 元；±80% 时约 127.3 元，刚好越过盈亏点，敏感性结果中储能出现（第 7 节）。
3. **M2、M6 未在 1800 s 内收敛**（间隙 8.1 万、2.9 万元），费用比较须计入误差；DRO 的 M4 间隙仅 0.23 万元。
4. **光伏仅配 2.6–3.2 MWp**：光伏平准化成本约 0.225 元/kWh，宁夏低谷（9–17 时）到户价 0.2365 元/kWh 与之几乎相等，光伏只配到"午间自用不弃光"为止；DRO/M6 因最坏分布偏向低光伏日而配得更少。
5. **GPU 模式功耗为 A100 峰值功率降幅向 H100 平均功率的移植**（C 级），会低估 decode 主导负载的节能潜力；环路热容 30 kWh/K 对应 7 K 温区只缓冲约 8 min 满负荷热量（$C_w$ 敏感性验证影响很小）。
6. **气象为替代站点**：所有冷却相关结论（尤其"取消冷水机组"）须在中卫 EPW 上重算。

### 6.4 可以支撑的创新点（按证据强度排序）

1. **GPU 运行模式—液冷热安全温区—自然冷却能力的链式耦合使冷水机组可被取消**：M3/M4 冷水机组容量 ≈0、冷源年化投资 −75%、冷源电量 −41%；单独调频或单独升温只降 5%/16%。证据：表 T2、T4、T8，图 B1–B4、B6。
2. **两端点温区门控（式7）保证热安全**：耦合模型最高热点温度贴近而不超过 85 ℃。
3. **有限支持矩 DRO 的单一 MILP 精确重构**，并与论文第 5 节迭代算法交叉验证等价（表 T12）；求解时间与 SP 同量级（747 s vs 320 s）。
4. **讨论性结论**：样本外评估表明零冷水机组方案对支撑外高温日敏感，DRO 的概率重分配不能替代支撑覆盖；建议作为局限与未来工作，而不是夸大 DRO 的作用。

## 7 敏感性分析

### 表T9 敏感性分析 (费用: 万元/年)

| 参数 | 取值 | 模型 | GPU台数 | 光伏kWp | 储能kWh | 自然冷却kWth | 机械制冷kWth | 能源相关费用_经验 | 总费用_经验 | 总费用_最坏 | PUE | 同时充放电h | 间隙 |
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
| kappa | 0.5 | M4-DRO | 2099 | 2,957 | -0 | 1,999 | 15 | 644.87 | 19,301.96 | 19,322.63 | 1.2295 | 0 | 9,926 |
| kappa | 0 | M4-DRO | 2099 | 3,123 | 0 | 1,971 | -0 | 644.55 | 19,301.65 | 19,301.07 | 1.2295 | 0 | 5,878 |


**敏感性结论（以 M4-DRO 基准为参照；"能源相关"= 光伏/储能/冷源年化 + 电费）：**

| 参数 | 变化 | 能源相关费用 | 结构性变化 | 机理解释 |
|---|---|---|---|---|
| 模糊集缩放 κ | 0 → 0.5 → 1 → 2 → 4 | 最坏期望总费用 19,301.0 → 19,313.7 → 19,327.6 → 19,351.3 → 19,406.0 万元 | 光伏 3088 → 3051 → 2950 → 2913 → 725 kWp；κ=4 时冷水机组 663 kWth | κ=0 时 DRO 退化为 SP（目标值与 M3 相同，验证实现正确）；κ 增大时最坏分布向低光伏、高温情景集中，光伏的"最坏期望价值"下降，κ=4 时出现明显保守化（该点 900 s 未收敛，间隙 16.7 万元，结论看趋势） |
| 峰谷浮动 | ±30% | −2.6% | 光伏增至 3425 kWp | 低谷价升至 0.294 元/kWh，高于光伏平准化成本 0.225，光伏更有价值 |
| 峰谷浮动 | ±80% | −0.3% | **储能 1.64 MW/4.98 MWh 出现，光伏降为 0** | 低谷价降到 0.150 元/kWh（低于光伏成本），午间买电比自发光伏便宜；峰谷差 0.462 元/kWh 使储能套利刚好越过盈亏点（与第 6.3 节解析估算 127.3 vs 127.2 元/kWh·年一致） |
| 等效热阻 $R^{th}$ | ×0.9 | −0.1% | 无变化 | 冷水机组已为 0，热裕度增加不再带来收益 |
| 等效热阻 $R^{th}$ | ×1.1 | **+4.5%，总费用 +91.0 万元/年** | **冷水机组 0 → 1218 kWth，GPU 2099 → 2106 台** | 各模式安全上限降到 41.0/46.7/49.8 ℃：标称模式退出 [38,45] 温区，浅锁频退出 [45,50] 温区，实时任务只能在 ≤45 ℃ 运行且须降频（吞吐 −5%）→ 需额外 GPU 和冷水机组。**温区是离散的，热阻 10% 的误差会翻转冷机配置决策**，这是论文必须强调的标定要求 |
| 液冷比例 β | 0.6 | +2.8%，PUE 1.230→1.271 | — | 更多热量留在高电耗的空气侧（$a^{air}$=0.338 vs 液冷侧 0.045+0.017） |
| 液冷比例 β | 0.8 | −1.1%，PUE →1.216 | — | 反之 |
| 环路热容 $C_w$ | 10 / 90 kWh/K | −0.02% / +0.4% | — | 7 K 温区对应的缓冲热量仅为满负荷数分钟到半小时，小时级调度下热惯性的经济价值很小；$C_w$=90 的 +0.4% 小于该次求解间隙（10.0 万元），可视为无差异 |

敏感性排序（按对规划决策的影响）：**等效热阻 > 峰谷价差结构 > 液冷比例 > 模糊集大小 > 环路热容**。前两者会改变设备组合（冷水机组有无、光伏与储能互相替代），后者只改变费用水平。


## 8 代码一致性审查摘要

完整审查见 `docs/代码一致性审查.md`。真正需要修改的问题与处理：

| 编号 | 问题 | 处理 | 对结果的影响（v1 → v2） |
|---|---|---|---|
| C1 | 式(12) $b$ 被松弛 | 恢复二进制 | 基准储能为 0，无影响；V3 验证松弛在本算例中事实精确 |
| C2 | 式(17) $\hat\mu_d$ 用支撑加权均值，$\rho$ 与 bootstrap 参考点不一致 | 改为训练日经验均值，统一参考点 | DRO/RO/M6 的最坏分布与容量变化（M4 光伏 2950→2858 kWp，自然冷却 2115→1946 kWth） |
| C3 | 未做验证集校准 | 50 次估计/验证划分中位数校准 $\kappa_\delta$=1.38–1.63、$\kappa_v$=1.38–1.81 | 模糊集变大，最坏期望费用上升（不同版本的"最坏期望"不可直接比较） |
| C4 | κ<1 时 $v^\pm$ 缩放错误、非空性检查不完整 | 公式改正；LP 检验全部约束 | κ=0 时需最小放大 τ=0.04–0.22（已报告） |
| C5 | 派生参数不随覆盖值联动；热工系数读全局参数 | `config.params()` 统一重算 | 已有敏感性未改这些参数，无影响；消除隐患 |
| C7 | M2/M6 未收敛 | 时限 900→1800 s | M6 间隙 20.5→2.9 万元，**v1 的 M6 结论被推翻**（见 6.2(4)）；M2 间隙 10.6→8.1 万元 |

未改动（属于论文需补写的说明）：收紧大 M（已验证等价）、$\underline\phi$ 与 COP 公式、调度日窗口 6:00 起、DRO/RO 重调度、实验场景设置。Baseline、M1 两个版本结果完全相同，M3 在间隙内一致。

## 9 图件说明

### 9.1 图组 A（`figures/style_a/`，23 pt Times New Roman，四边封闭，横轴 时段/t 从 0 开始）

全部文字 23 pt；西文/数字/公式 Times New Roman，汉字由宋体补齐（程序自动合并为 "SciMix Serif" 字体，保证"时段/$t$"等中英公式混排不缺字）；左右轴线 1.5 pt、上下轴线 1.4 pt、主刻度线宽 1.35 pt、长 7 pt；图例置于坐标区上方；纵轴为物理量单位、按数据范围留白，不做归一化。文件：A1 IT 功率、A2 液冷温度、A3 冷源电功率、A4 机械制冷散热、A5 延期任务调度、A6 购电与电价、A7 M4 的 GPU 模式分配、A8 光伏出力与消纳（均为夏季最热代表日）。

### 9.2 图组 B（`figures/style_b/`，单栏 8.5 cm，600 dpi，宋体 + Times New Roman，坐标标题 10 pt、刻度/图例 9 pt，主线宽 1.1 pt，Marker 4.8 pt，白底，图例无边框）

**原始曲线"平缓、差异不明显"的原因**：①GPU 投资使总费用比能源费用高约 30 倍，任何总费用曲线都近乎重合；②多数时段各场景运行状态相近，差异集中在高温午后；③v1 图把 6 个模型堆在一张图中。**重设计原则**：不改动数据；每图 ≤3 组数据，优先 Baseline 与单一场景两两对比；差异小的量改画"与 Baseline 的差值"或"相对变化率"，并配全天绝对量子图作参照；柱状图纵轴从 0 起，差值图保留零线，不截断坐标轴；误差线标出 MILP 绝对间隙，避免把求解误差当作差异。

| 文件 | 对比与设计 | 读图要点 |
|---|---|---|
| B1_冷源容量配置_Baseline对比 | Baseline / M2 / M4，自然冷却与机械制冷容量（0 起柱状） | 冷水机组 1517 → 1281 → 0 kWth |
| B2_高温日冷源电功率_Baseline对比 | 上：Baseline vs M4 全天阶梯线（阴影为差额）；下：逐时差值柱 + 全天电量变化 | 全天 −2965 kWh（−69%） |
| B3_高温日液冷温度_安全温区 | Baseline / M2 / M4 + 温区色带 + 三种模式安全上限 | 机理图：降频使温度上限从 45 ℃ 移到 50 ℃ |
| B4_高温日IT功率_GPU调节效果 | 上：Baseline vs M1 IT 功率；下：逐时相对变化率 | 调频在非峰值时段降低 IT 功率 |
| B5_M4相对Baseline年度指标变化率 | 单模型 7 项指标相对变化率 | 冷水机组 −100%、冷源投资 −75%、冷源电量 −41% |
| B6_消融对比_能源相关费用差值 | M1/M2/M3/M4/M6 相对 Baseline 的差值，误差线为 MILP 间隙 | M2 误差线大（未收敛），M3/M4 约 −62.5 万元/年 |
| B7_样本外逐日节省_Baseline减M4 | 同一测试日配对差值的季节箱线图 | 夏季节省最大 |
| B8_样本外实时任务缺额 | Baseline / M3 / M4 / M6（0 起柱状，标注缺额日比例） | 零冷水机组方案的样本外风险 |
| B9_夏季经验概率与最坏分布 | 5 个夏季情景，刻度标注最高气温与延期负荷 | 最坏分布偏向高延期负荷情景 |
| B10_模糊集缩放敏感性 | 上：总费用差值；下：光伏与冷水机组容量 | κ 增大→保守化 |
| B11_关键参数敏感性 | 能源相关费用变化率，标注结构性变化 | 热阻 +10% 使冷水机组回归 |

### 9.3 论文示意图（`figures/diagrams/`，PDF/SVG 矢量 + 600 dpi PNG，双栏 17.6 cm）

| 文件 | 内容 | 与模型的一致性要点 |
|---|---|---|
| F1_系统结构图 | 电能流（蓝）、热量流（红）、算力任务流（绿）、信息/约束耦合（灰虚线） | 电网单向（不售电）、储能双向；母线向 GPU 集群供 $\kappa_{aux}P^{IT}$（含 $\delta_e$、$a^{circ}$、$a^{air}$，与式(13)分组一致），向冷源供 $\sum a^{FC}q^{FC}$、$\sum a^{MC}q^{MC}$；GPU 热量按 $\beta_{liq}$ 分配到液冷环路与空气侧；液冷温区 $u_{jdst}$ 经 $\mathcal J^{safe}_{rk}$ 反向门控 GPU 模式（式6–7）；自然冷却与机械制冷均向室外环境排热，环境温度决定 $\underline\phi_{jdst}$ 与 $a^{MC}_{jdst}$；无交叉连线 |
| F2_研究框架图 | 研究问题 → 数学模型 → 求解方法 → 实验验证 → 输出 | 只画有对应关系的连线：Q1→式(1)–(3)，Q2→式(4)–(13)，Q3→式(14)–(18)；方法与实验之间不存在一一对应，故只画列间衔接 |
| F3_求解流程图 | 数据输入 → 预处理 → 情景构建 → 模糊集估计 → 非空性判断 → 模型构建 → 分支定界迭代 → 间隙/时限判断 → 重调度与校验 → 评估输出；右侧虚线框为论文第 5 节割平面迭代（主问题 MILP ↔ 子问题 LP ↔ 收敛判断） | 迭代与收敛判断均为代码中真实存在的过程（HiGHS 分支定界；`solve_cutting_plane()`）；"达到时限"如实列为终止条件之一 |

## 10 局限与投稿前必须补充的工作

1. 用中卫 CSWD/TMYx 气象替换替代站点后重算（`--epw`），并加入极端设计日作为支撑点。
2. 按表中 B 级来源逐项核对原文；C 级参数（GPU 模式功率、等效热阻、COP 上限、环路热容、容量上限）需实测或厂家曲线标定——等效热阻 10% 的误差即会翻转冷水机组配置。
3. GPU 模式数据建议以目标 GPU 在 vLLM/TensorRT-LLM 下实测 prefill/decode 的功率—吞吐曲线替换。
4. 用商业求解器把 M2、M6 的间隙收紧到 1 万元以内。
5. 若要体现 GPU 调节对 GPU 配置的影响，应加入机柜/配电容量约束或租赁口径成本。

## 11 主要参考来源（链接）

- Wang Y. et al. BurstGPT, KDD'25. https://github.com/HPMLL/BurstGPT ；doi:10.1145/3711896.3737413
- Patel P. et al. Characterizing Power Management Opportunities for LLMs in the Cloud, ASPLOS'24. https://www.microsoft.com/en-us/research/wp-content/uploads/2024/03/GPU_Power_ASPLOS_24.pdf
- Patel P. et al. Splitwise, ISCA'24. https://www.microsoft.com/en-us/research/wp-content/uploads/2023/12/Splitwise_ISCA24.pdf
- Stojkovic J. et al. Rearchitecting the Datacenter Lifecycle for AI, Microsoft Research 2026. https://www.microsoft.com/en-us/research/wp-content/uploads/2026/03/AI-DC-Lifecycle-Compass.pdf
- Stojkovic J. et al. DynamoLLM, HPCA'25；TAPAS, ASPLOS'25（背景，未取数）。https://www.microsoft.com/en-us/research/publication/tapas-thermal-and-power-aware-scheduling-for-llm-inference-in-cloud-platforms/
- ACEEE 2026 数据中心高温液冷与热回收技术经济研究. https://www.aceee.org/wp-content/uploads/2026/08/data-center-high-temperature-liquid-cooling-and-heat.pdf
- ASHRAE 90.1-2019 表 6.8.1-3（华盛顿州法规转载）. https://lawfilesext.leg.wa.gov/Law/WACArchive/2024/pdf/WAC%20%2051%20-%2011C%20CHAPTER/WAC%20%2051%20-%2011C-403323.pdf
- ASHRAE 液冷分级（Green Grid 术语表）. https://www.thegreengrid.org/resources/glossary/W
- Lenovo SD665-N V3 数据表. https://lenovopress.lenovo.com/ds0153
- LiquidStack/Trane CDU-1MW. https://elibrary.tranetechnologies.com/public/commercial-hvac/Literature/Sales/CDU-SLB001-EN_04202026.pdf
- Fujitsu CCLC. https://www.fujitsu.com/nz/products/computing/servers/primergy/scale-out/cclc ；Asetek InRackCDU. https://www.asetek.com/?p=428
- ASHRAE 设备寿命 FAQ. https://com-grcontrolsinc-cdn-2025.s3.amazonaws.com/general-uploads/documents/ASHRAE-TC-07.08-FAQ-58.pdf
- 宁夏发改委 优化峰谷分时电价机制通知（2023）. https://fzggw.nx.gov.cn/tzgg/202301/t20230104_3903225.html
- 国网宁夏电力 2023 年信息公开年报（输配电价表）. https://xbj.nea.gov.cn/ztzl/gdqyxxgk/202407/P020240723423985638466.pdf
- 国家能源局西北监管局 宁夏交易均价. https://xbj.nea.gov.cn/dtyw/hyxx/202505/t20250509_280769.html
- 宁夏分时电价征求意见稿（北极星）. https://m.bjx.com.cn/mnews/20231106/1341304.shtml ；2024-01 峰谷价差统计. https://zhuanlan.zhihu.com/p/675272311
- 储能中标价格：财联社 https://www.cls.cn/detail/1576312 ；中国能源报 https://paper.people.com.cn/zgnyb/html/2024-08/19/content_26076778.htm ；PCS 价格 SMM https://news.metal.com/newscontent/102869143
- CPIA 光伏系统投资（媒体转引）. https://www.sohu.com/a/774661160_121124778
- NREL ATB 公用事业储能. https://atb.nrel.gov/electricity/2024/utility-scale_battery_storage
- NREL TMY3（经 LBNL Modelica Buildings 发布）. https://github.com/lbl-srg/modelica-buildings
- PVWatts v5 手册：Dobos A.P., NREL/TP-6A20-62641, 2014；pvlib-python 0.16。
