## 0 引言

人工智能大模型的训练与推理使数据中心用电快速增长。国际能源署估计，2024年全球数据中心用电约415 TWh，按基准情景2030年将增至约945 TWh，其中面向人工智能的算力设施是主要增量来源[1]。与传统数据中心相比，AI算力园区以高功率密度GPU集群为主，普遍采用液冷，单机柜功率可达数十千瓦。GPU的工作频率决定了算力与功耗，液冷环路温度决定了芯片能否安全运行、冷却系统能否利用自然冷源以及余热能否被回收。算力调度、IT功耗、冷却能耗与园区能源设备由此形成双向耦合：能源侧的冷源与蓄冷容量限制了GPU可运行的频率档位，GPU的频率选择又改变了冷负荷与余热品位。在这种耦合下，若仍以固定单位算力功耗和固定冷却效率确定园区能源设备容量，规划结果可能偏离实际运行需要。

**（1）数据中心作为电力系统灵活性资源。** 已有研究较早指出，数据中心可通过任务延期、负载迁移与功率调节参与需求响应[2]。近年的研究在更大时空尺度上量化了这种灵活性：Riepin等在地理分布的数据中心网络中同时考虑任务的时间推移与空间迁移，表明可调算力负荷比例每提高1个百分点，24/7无碳电力匹配成本约下降1.29 €/MWh[3]；Colangelo等在商用云数据中心的256卡GPU集群上进行了现场试验，通过软件调度AI任务（含GPU频率调节）在电网高峰时段使集群功率下降25%并持续3 h，同时满足服务质量要求[4]。这些研究证明了GPU频率与算力调度可以作为功率调节手段，但关注点在运行阶段的电网支撑，没有讨论这种调节能力对园区能源设备配置的影响。

**（2）数据中心综合能源系统的调度与规划。** Guo等综述了数据中心与智能电网的综合能源系统，指出配置可再生能源与储能后，数据中心兼具用能与供能双重属性[15]。在园区层面，Wang等建立了基于算力负荷转移的数据中心综合能源系统协同调度模型，表明转移计算任务可以同时转移电负荷与冷负荷[5]；Li等针对含数据中心的区域电—热综合能源系统，在风电不确定性下建立了分布鲁棒机会约束规划模型[6]；Ma等将实时任务响应纳入含数据中心的多能微网多阶段分布鲁棒低碳规划[7]。这类研究把数据中心纳入了能源系统规划框架，但数据中心通常被描述为“算力负荷 × 单位功耗系数”的电负荷，冷负荷由IT功率按固定能效比换算。在这种描述下，GPU频率、芯片温度与冷却系统之间的反向约束无法进入模型：既不能反映降频对功耗和发热的非线性影响，也不能反映液冷温度对漏电功耗、自然冷却能力和余热品位的同时作用。

**（3）IT侧的能耗与热管理。** 在计算机系统领域，GPU动态调频（DVFS）的节能效果已有大量实测。Tang等测量了多种GPU在不同频率下训练与推理深度学习模型的能耗，发现默认频率通常不是能效最优点，选择合适的核心频率可在训练中节能8.7%–23.1%[8]。芯片温度会影响漏电功耗，Zapater等在企业级服务器上建立了计及漏电的功耗模型，表明冷却控制若忽略温度—漏电关系会损失可观的节能空间[9]；Pakbaznia与Pedram将服务器功耗与冷却功耗合并优化，通过任务整合与送风温度选择降低了数据中心总能耗[10]。这些工作刻画了频率—功耗—温度之间的关系，但研究对象是单台服务器或单个机房的运行控制，冷却设备容量是给定的，也不涉及电价、可再生能源和余热利用。

**（4）液冷数据中心的余热回收。** 液冷提高了排热温度，使余热可以直接或经热泵用于建筑供暖。Zimmermann等的Aquasar原型以约60 ℃的热水冷却芯片，取消了冷机并将余热用于建筑供暖[11]；Luo等提出了数据中心余热回收的决策支持方法，在一个中型商业数据中心中可回收约68%的IT余热[12]。Ravi等把数据中心建模为向城市供热的产消者，表明灵活的计算负荷与区域供热结合可使数据中心对波动性可再生能源的消纳能力最多提高28%[16]。这些研究说明提高冷却温度有利于余热利用，但也意味着芯片热安全裕度减小、漏电功耗增加，高温运行还要求GPU降频。余热回收量、液冷运行温度与GPU频率档位三者之间的权衡，需要在计及芯片热安全约束的统一模型中确定，现有研究多在给定运行温度下评估回收潜力。

**（5）规划中的不确定性处理。** 园区规划需要同时面对光伏出力、算力负荷、环境温度与热负荷的不确定性。随机规划依赖准确的概率分布，鲁棒优化按最恶劣场景决策，结果偏保守。数据驱动的分布鲁棒优化以历史数据构造概率分布的模糊集，在两者之间取得折中；Zhao与Guan基于历史数据构造概率分布置信集，证明随数据量增加模型的保守性逐渐消失[13]，此类方法已用于含数据中心的综合能源系统规划[6-7]。两阶段鲁棒与分布鲁棒模型通常采用列与约束生成（C&CG）算法求解[14]。现有含数据中心的规划研究主要考虑可再生能源与负荷不确定性，环境温度一般作为确定参数；而在液冷与自然冷却系统中，环境温度直接决定自然冷却能力与冷机效率，并通过芯片热安全约束影响可用算力，是冷源规划中不可忽略的不确定因素。

**研究不足与本文工作。** 归纳上述研究，现有工作在AI算力园区规划上存在以下不足：

1. 能源系统规划研究[5-7]把数据中心描述为固定能效的电负荷，缺少GPU频率档位、芯片热安全与冷却温度之间的约束关系，无法评估调频与温度管理对冷源、蓄冷与储能容量的影响；
2. IT侧能耗与热管理研究[8-10]刻画了频率—功耗—温度关系，但停留在运行控制层面，设备容量给定，没有与电价、光伏、蓄冷和余热回收联合优化；
3. 余热回收研究[11-12,16]多在给定运行温度下评估回收潜力，未把液冷温度作为由芯片热安全、冷却成本与供热收益共同决定的优化变量；
4. 含数据中心的分布鲁棒规划[6-7]未将环境温度不确定性纳入模糊集，而环境温度通过冷却效率与热安全约束直接影响冷源配置。

针对上述不足，本文提出计及GPU动态调频与液冷热惯性的AI算力园区算—电—热协同分布鲁棒容量规划方法。主要工作如下：

1. 建立多档动态调频下的GPU算力—功耗模型，计入随液冷温度变化的漏电功耗；以液冷环路等效热状态为纽带，建立芯片热安全对频率档位的温区门控约束、气象依赖的自然冷却与冷机能效模型、蓄冷模型和源温依赖的余热热泵模型，形成“频率—功耗—温度—冷却—余热”闭环（对应不足1–3）；
2. 以光伏出力、算力负荷、环境温度与热负荷的联合日轨迹构造1-范数与∞-范数综合约束模糊集，计入阶梯碳交易与售热收益，建立两阶段分布鲁棒容量规划模型（对应不足4）；
3. 采用温区分解将温度相关参数精确线性化，以GPU数量与能源设备容量分步求解的两步法结合C&CG算法求解，并以等价单层混合整数线性规划校验；
4. 以宁夏中卫规划算力园区为算例，分析调频、热耦合、蓄冷与余热回收各自的作用，比较随机规划、鲁棒优化与分布鲁棒优化在含极端日的样本外测试中的表现，并分析置信水平、样本量、算力冗余率、芯片温度上限、热价与气候区的影响。

## 参考文献（引言部分）

[1] International Energy Agency. Energy and AI[R]. Paris: IEA, 2025.

[2] Wierman A, Liu Z, Liu I, et al. Opportunities and challenges for data center demand response[C]//2014 International Green Computing Conference (IGCC). Dallas: IEEE, 2014. DOI: 10.1109/IGCC.2014.7039172.

[3] Riepin I, Brown T, Zavala V M. Spatio-temporal load shifting for truly clean computing[J]. Advances in Applied Energy, 2025, 17: 100202.

[4] Colangelo P, et al. Turning AI data centers into grid-interactive assets: results from a field demonstration in Phoenix, Arizona[EB/OL]. arXiv: 2507.00909, 2025.

[5] Wang J, Deng H, Liu Y, et al. Coordinated optimal scheduling of integrated energy system for data center based on computing load shifting[J]. Energy, 2023, 267: 126585.

[6] Li W, Qian T, Zhang Y, et al. Distributionally robust chance-constrained planning for regional integrated electricity–heat systems with data centers considering wind power uncertainty[J]. Applied Energy, 2023, 336: 120787.

[7] Ma B, Li X, Tan Q, et al. Multi-objective multi-stage distributionally robust chance-constrained low-carbon planning model for a novel integrated multi-energy microgrids incorporating data center considering real-time workload response and multiple uncertainties[J]. Energy, 2025, 332.

[8] Tang Z, Wang Y, Wang Q, et al. The impact of GPU DVFS on the energy and performance of deep learning: an empirical study[C]//Proceedings of the 10th ACM International Conference on Future Energy Systems (e-Energy). Phoenix: ACM, 2019: 315-325.

[9] Zapater M, Tuncer O, Ayala J L, et al. Leakage-aware cooling management for improving server energy efficiency[J]. IEEE Transactions on Parallel and Distributed Systems, 2015, 26(10): 2764-2777.

[10] Pakbaznia E, Pedram M. Minimizing data center cooling and server power costs[C]//Proceedings of the 2009 International Symposium on Low Power Electronics and Design (ISLPED). San Francisco: ACM, 2009: 145-150.

[11] Zimmermann S, Meijer I, Tiwari M K, et al. Aquasar: a hot water cooled data center with direct energy reuse[J]. Energy, 2012, 43(1): 237-245.

[12] Luo Y, Andresen J, Clarke H, et al. A decision support system for waste heat recovery and energy efficiency improvement in data centres[J]. Applied Energy, 2019, 250: 1217-1224.

[13] Zhao C, Guan Y. Data-driven stochastic unit commitment for integrating wind generation[J]. IEEE Transactions on Power Systems, 2016, 31(4): 2587-2596.

[14] Zeng B, Zhao L. Solving two-stage robust optimization problems using a column-and-constraint generation method[J]. Operations Research Letters, 2013, 41(5): 457-461.

[15] Guo C, Luo F, Cai Z, et al. Integrated energy systems of data centers and smart grids: state-of-the-art and future opportunities[J]. Applied Energy, 2021, 301.

[16] Ravi A, Löffler M, Pina A. From servers to services: modeling data centers as heat-active urban energy prosumers[J]. Applied Energy, 2026, 402.
