## 摘要

AI算力园区中，GPU的工作频率决定算力与发热，液冷环路温度决定芯片能否安全运行、自然冷却能否使用以及余热品位，二者共同影响冷源、蓄冷与余热设备的配置；以固定单位算力功耗和固定冷却效率为依据的规划难以反映这种耦合。为此，提出一种计及GPU动态调频与液冷热惯性的AI算力园区算—电—热协同分布鲁棒容量规划方法。首先，建立多档调频下的GPU算力—功耗模型，计入温度相关漏电，以液冷环路热状态为纽带构建芯片热安全对频率档位的温区门控、气象相关的自然冷却与冷机能效、蓄冷与源温相关的余热热泵模型。其次，以光伏出力、算力负荷、环境温度与热负荷的联合日轨迹构造1-范数与∞-范数综合约束的模糊集，计入阶梯碳交易与售热收益，建立两阶段分布鲁棒容量规划模型，经温区分解精确线性化后采用列与约束生成算法求解。宁夏中卫算例表明：与传统规划相比，所提方法使能源侧年化成本降低14.4%、碳排放降低26.2%，年回收余热12.57 GWh；忽略芯片热安全约束的规划方案全年超温，并在高温日出现算力缺额；频率档位与液冷温度协同可取消机械制冷；在含极端日的样本外测试中，所提方法的期望年化总成本比随机规划和鲁棒优化分别低0.27%和3.9%。

**关键词**：AI算力园区；GPU动态调频；液冷热惯性；余热回收；分布鲁棒优化；容量规划
