## 5 算例分析

### 5.1 算例设置

以宁夏中卫某规划AI算力园区为对象。园区按防逆流方式接入上级电网，并网容量12 MW，不向电网反送电；中卫以光伏资源为主，未配置风电。

**数据。** 气象取ERA5再分析2023年逐时数据，水平总辐照经Erbs直散分离与Hay-Davies模型换算为倾斜面辐照，再按NOCT法计及电池温度，光伏年等效利用小时1546 h。实时任务取Azure大模型推理trace的日内形状，可延期任务取Alibaba GPU集群trace的逐日到达形状，叠加工作日/周末与季节缩放生成365日序列；实时与可延期任务工作量比为6∶4，截止期D = 6 h，满频峰值需求6800卡。热负荷按园区周边区域供热规模设定：采暖季（11月1日至次年3月31日）热负荷随日均气温线性变化，峰值9 MW_th；非采暖季保留0.3 MW_th生活热水负荷。光伏、实时任务、可延期任务、气温与热负荷5类日轨迹联合归一化后以k-medoids聚为12个典型日，模糊集取M = 365、α1 = 0.5、α∞ = 0.99，得θ1 = 0.0636、θ∞ = 0.0107。

**参数。** GPU档位、热管理、设备经济与价格参数见表A–表D。全年日均满频算力需求为4021卡，算力冗余率取r_N = 0.2，式(33)给出N ≥ 4825卡；实时任务切除惩罚150元/(GPU·h)，蓄冷罐单价60元/kWh_th，自然冷却安装上限20 MW_th。

**场景。** S1为传统规划：不调频（固定第1档），按45 ℃温水液冷设计，冷却逐时瞬时平衡，冷机COP取设计日值，漏电取参考值，不施加热安全门控；S2在S1基础上增加动态调频；S3在S2基础上计入芯片热安全门控、温区漏电、气象相关冷源能效与液冷热惯性；S4增加蓄冷；S5增加余热热泵，即本文完整模型（DRO）。S6、S7分别为采用S5模型的随机规划（SP）与鲁棒优化（RO）。S1⊂S2、S3⊂S4⊂S5为嵌套关系。

**求解。** 按4.6节两步法求解：第一步以年化总成本为目标求GPU数量N*，第二步固定N*、以能源侧年化成本为目标，C&CG主问题时限1800 s，收敛后在容量邻域内做坐标搜索。求解器为HiGHS 1.15.1（单线程），计算平台为4核云服务器。所有方案的运行结果均经过功率平衡、储能与蓄冷边界、同时充放互斥等检查。

### 5.2 各场景规划结果

各场景的GPU数量均为式(33)的下限4825卡。表E给出S1–S7的容量与运行指标，图4为S1到S5能源侧年化成本的逐级分解，图5、图6分别为冷热源容量和关键指标相对S1的变化。

**表E 各场景规划结果（中卫）**

| 指标 | S1 | S2 | S3 | S4 | S5 | S6(SP) | S7(RO) |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 自然冷却/MW_th | 4.29 | 4.38 | 4.69 | 6.76 | 6.76 | 6.76 | 4.80 |
| 机械制冷/MW_th | 1.48 | 1.17 | 1.27 | 0 | 0 | 0 | 1.07 |
| 蓄冷/MWh_th | 0 | 0 | 0 | 7.43 | 3.72 | 3.11 | 1.12 |
| 余热热泵/MW_th | 0 | 0 | 0 | 0 | 3.63 | 3.89 | 3.10 |
| 储能/(MW/MWh) | 6.60/28.0 | 6.74/28.8 | 6.62/28.5 | 6.75/28.7 | 6.59/28.7 | 6.58/28.8 | 6.58/31.3 |
| 购电费用/万元 | 1050.0 | 882.5 | 874.9 | 858.4 | 956.0 | 934.7 | 2092.1 |
| 售热收益/万元 | 0 | 0 | 0 | 0 | 239.2 | 260.0 | 543.3 |
| 能源侧年化成本/万元 | 1870.7 | 1685.4 | 1677.5 | 1668.0 | 1602.0 | 1564.1 | 2498.3 |
| IT年用电/GWh | 43.27 | 39.38 | 39.05 | 38.97 | 39.42 | 39.42 | 39.47 |
| 冷却年用电/GWh | 1.39 | 1.25 | 1.31 | 1.18 | 0.77 | 0.76 | 0.92 |
| 名义PUE | 1.200 | 1.206 | 1.208 | 1.205 | 1.194 | 1.193 | 1.197 |
| 碳排放/t | 16657 | 14093 | 13922 | 13794 | 12292 | 12229 | 12564 |
| 年余热回收/GWh | 0 | 0 | 0 | 0 | 12.57 | 13.00 | 11.47 |
| 能量再利用系数ERF/% | 0 | 0 | 0 | 0 | 26.7 | 27.6 | 24.3 |
| 自然冷却冷量占比/% | 97.9 | 98.4 | 96.0 | 100 | 64.8 | 63.5 | 64.3 |
| 实时任务满足率/% | 100 | 100 | 100 | 100 | 100 | 100 | 100 |
| 最终间隙/% | 0 | 0 | 2.4 | 1.9 | 2.3 | 2.3 | 1.2 |

注：光伏在各场景均取安装上限15 MW，弃光率为0。能源侧年化成本按各方法自身的概率口径计算（DRO为最恶劣分布，SP为经验分布，RO为最不利单日），售热收益同理，S6、S7与S1–S5的数值不宜直接比较，方法间的比较见5.5节。运行指标（PUE、碳排放、余热回收等）按经验分布计算。PUE不含余热热泵用电，ERF为回收热量与数据中心总用电之比；自然冷却冷量占比为自然冷却承担的冷量占自然冷却、机械制冷与热泵取热之和的比例。

**（1）动态调频（S1→S2）。** 能源侧年化成本降低185.3万元（9.9%），是各环节中降幅最大的一项。降幅全部来自购电：IT年用电由43.27 GWh降至39.38 GWh（−9.0%），冷却用电随之下降10.4%，碳排放下降15.4%。其机理在于式(3)：完成相同工作量时，低频档的动态功率下降比例大于吞吐量下降比例，第1档与第3档的单位工作量动态与漏电能耗分别为0.70与0.56 kWh/(GPU·h)。在算力冗余约束下，GPU在多数时段存在空闲，系统可以用更多GPU在低频档完成同样的任务。S2的冷机容量也由1.48 MW降至1.17 MW，因为发热功率随IT功率同步下降。

**（2）芯片热安全耦合（S2→S3）。** 计入温区门控、温区漏电、气象相关冷源能效与液冷热惯性后，机械制冷容量由1.17 MW增至1.27 MW（+7.8%），自然冷却容量由4.38 MW增至4.69 MW，能源侧成本略降7.9万元（−0.5%）。这一结果由两方面共同决定：一方面，第1档只在液冷温度不高于40 ℃时安全（式(11)），夏季高负荷时段需要冷机把液冷温度压到40 ℃以下，冷源容量增加；另一方面，S3同时计入了液冷环路热惯性，液冷温度在温区之间缓慢变化，冷负荷峰值被平滑，冷机无需按瞬时峰值配置。后一效应抵消了前者的成本。S2的规划结果在完整模型中的运行后果见5.3节。

**（3）蓄冷（S3→S4）。** 配置7.43 MWh蓄冷罐后，机械制冷容量由1.27 MW降至0，自然冷却容量由4.69 MW增至6.76 MW，冷却年用电下降9.4%，能源侧成本降低9.4万元（−0.6%）。蓄冷罐使冷源结构由“自然冷却+冷机”转为“自然冷却+蓄冷”：蓄冷罐在夜间与清晨气温较低时由自然冷却充冷，在午后气温最高时放冷；同时，午后GPU降至第3、4档，液冷温度升至45–48 ℃，自然冷却在33–34 ℃的气温下仍能运行（式(13)），冷机不再需要。成本降幅小于容量变化，原因是冷机的单位容量年化费用（146元/kW_th）不高，取消冷机节省的投资大部分被增加的自然冷却与蓄冷投资抵消，节省主要来自冷却电耗。

**（4）余热回收（S4→S5）。** 配置3.63 MW余热热泵后，年回收余热12.57 GWh，售热收益239.2万元，能源侧成本再降66.0万元（−4.0%），碳排放降低10.9%。余热回收同时改变了冷源结构：热泵从液冷环路取热，承担了35%的冷量，自然冷却承担的冷量占比由100%降至64.8%，冷却年用电由1.18 GWh降至0.77 GWh（−34.9%）；蓄冷容量由7.43 MWh减至3.72 MWh，部分削峰任务由热泵承担。

**（5）综合效果（S1→S5）。** 能源侧年化成本由1870.7万元降至1602.0万元，降低14.4%；碳排放由16657 t降至12292 t，降低26.2%；名义PUE由1.200降至1.194。从图4的逐级分解看，动态调频贡献了约69%的成本降幅，余热回收约25%，蓄冷约3.5%，热耦合约3%。需要说明的是，S1的PUE仅为1.200，是因为其按45 ℃温水液冷设计、全年依靠自然冷却；这一设计在芯片热安全约束下并不成立，5.3节给出其在完整模型中的复核结果。

### 5.3 忽略芯片热安全约束的后果

为检验热耦合建模的必要性，将S1、S2的规划容量代入S5完整模型（计及门控、温区漏电、气象冷源能效与热惯性，不配蓄冷与热泵），逐典型日求解运行问题，结果见表F。

**表F S1、S2容量在完整模型中的复核结果**

| 指标 | S1 | S2 | S5 |
| --- | --- | --- | --- |
| 复核PUE | 1.210 | 1.209 | 1.194 |
| 按原规划方式运行时的热越限时长/h | 8760 | 3267 | 0 |
| 按原规划方式运行时的最大超温/K | 7.0 | 7.0 | 0 |
| 按热安全约束运行时的年实时缺额/(GPU·h) | 0 | 6660 | 0 |
| 实时任务满足率/% | 100 | 99.969 | 100 |
| 夏季典型日（6月27日）名义热越限时长/h | 24 | 7 | 0 |

S1全年以第1档在45 ℃温水下运行，芯片热点温度达92 ℃，比85 ℃上限高7 K，全年8760 h越限；S2通过调频降低了发热，但仍有3267 h使用了当前液冷温度下不安全的频率档位。按热安全约束重新运行时，S1的GPU有冗余，可以降档完成任务，未出现算力缺额，但需要更多冷源电耗，复核PUE升至1.210；S2的冷机容量更小，高温日无法同时满足热安全与算力需求，年实时缺额6660 GPU·h。S5的PUE（1.194）低于S1、S2的复核值，说明计及热耦合的规划在保证芯片安全的同时能效更高。

这一对比表明，以固定温度与固定能效确定冷源容量的传统规划，表面上PUE较低，实际上是以芯片超温为代价；本文模型把芯片热安全作为频率档位的约束，规划结果在运行中可行。

### 5.4 典型日运行分析

图7–图10给出S5在6月15日（夏季）与11月22日（采暖季）的运行结果，用于说明“频率—功耗—温度—冷却—余热”闭环的作用方式。

**（1）夏季日的档位与液冷温度（图7、图8）。** S1全天以第1档运行，液冷温度固定在45 ℃。S5全天未使用冷机，运行可分为三个阶段：

- 夜间谷电时段（2–6时）：气温19–22 ℃，全部GPU以第1档运行，液冷温度约40 ℃，处于第1档安全温区上限，由自然冷却散热。此时电价最低，以满频集中处理积压的可延期任务；0–6时第1档占比为67%。
- 上午与午间（7–14时）：GPU以第2档运行（安全温区上限45 ℃），液冷温度维持在39–42.5 ℃。6–9时气温较低，自然冷却在散热的同时为蓄冷罐充冷（0.93 MW）；10–13时气温升至27–32 ℃，自然冷却能力下降，蓄冷罐放冷补足。
- 午后与傍晚峰段（15–21时）：GPU降至第3、4档，单卡发热由0.70 kW降至0.41–0.49 kW，液冷温度由40.7 ℃（13时）升至47.9 ℃（18时）。液冷温度提高使自然冷却在33–34 ℃的气温下仍有逼近温差，系统无需冷机；17–21时为峰段电价，第4档进一步降低了IT用电。22时后电价回落，档位回升，液冷温度回落至44 ℃。

这一过程中，频率档位与液冷温度协同变化：低温时段以高频档满负荷运行，高温高价时段降档并提高运行温度，使自然冷却全天可用。液冷环路热惯性使温度在数小时内缓慢上升，吸收了午后的部分发热。按热安全约束，第3、4档在50–55 ℃温区仍然安全，系统正是利用了不同档位安全温区的差别。

**（2）可延期任务（图9）。** 可延期任务的处理量在谷时段（23–7时）占36%，而到达量在谷时段只占21%，任务由白天与傍晚向夜间转移。转移幅度受截止期D = 6 h限制：12–16时到达的任务最晚须在18–22时完成，无法推迟到谷时段。

**（3）采暖季日的液冷温度与余热回收（图10）。** S4不回收余热，冬季气温低，自然冷却充裕，液冷温度维持在30–39 ℃。S5中热泵全天按额定容量3.63 MW供热，从液冷环路取热3.0–3.1 MW，承担了绝大部分散热任务，自然冷却只在少数时段运行；液冷温度上移至40–45 ℃，46%的时段处于45 ℃温区下限。液冷温度升高提高了热泵源温，由式(18)，热泵COP由30–35 ℃温区的4.1提高到40–45 ℃温区的5.6，单位供热的热泵电耗下降约27%。为使液冷温度维持在40–45 ℃，GPU以第2–5档运行，17–19时峰段以第5档运行；20–21时工作GPU降至2777–3527卡，可延期任务推迟到22时以后处理。

### 5.5 不确定性方法对比

**（1）基准典型日集合。** 以12个典型日构建经验分布时，S6（SP）、S5（DRO）、S7（RO）的能源侧年化成本依次为1564.1、1602.0、2498.3万元。SP与DRO的冷源结构相同（自然冷却6.76 MW、无冷机），DRO的蓄冷容量稍大（3.72 MWh对3.11 MWh）；RO以最不利单日为依据，保留了1.07 MW冷机。典型日把全年最高的算力需求日平均掉了：12个典型日的最大日算力需求比全年最大值低10.3%，基准集合不足以检验方法在极端情形下的表现。

**（2）加入极端日。** 在12个典型日之外加入4个极端日：7月24日（算力峰值日）、8月18日（日算力需求最大）、7月9日（日最高气温38.8 ℃）与7月10日（日平均气温最高），其经验概率各取1/365，K = 16，θ1 = 0.0912，θ∞ = 0.0111。三种方法的规划结果与365日样本外测试结果见表G与图11。

**表G 含极端日集合的SP、DRO、RO对比**

| 指标 | SP | DRO | RO |
| --- | --- | --- | --- |
| GPU/卡 | 4825 | 4825 | 5110 |
| 机械制冷/MW_th | 1.77 | 2.72 | 2.76 |
| 蓄冷/MWh_th | 26.1 | 2.5 | 7.9 |
| 余热热泵/MW_th | 4.30 | 4.08 | 3.02 |
| 年化投资（含GPU）/万元 | 33574.4 | 33556.7 | 35487.5 |
| 样本外期望年化总成本/万元 | 34961.7 | **34866.1** | 36277.9 |
| 样本外最高日运行成本/万元 | 126.8 | 113.4 | 18.8 |
| 实时缺额日概率/% | 3.8 | 3.8 | 0.5 |
| 年实时缺额时长/h | 26 | 23 | 2 |
| 实时任务满足率/% | 99.796 | 99.827 | 99.996 |

注：样本外测试以2023年365个历史日逐日运行（容量固定），期望总成本 = GPU年化投资 + 非GPU年化投资 + 365 × 日运行成本均值；日运行成本含购电、碳交易、售热收益与实时任务切除惩罚。

DRO的最恶劣分布把7月24日与8月18日两个算力极端日的概率由1/365提高到1.4%（约5倍），两个高温日的概率未被提高，表明本算例中的主要风险来自算力需求而非气温：高温造成的冷却缺口可以由冷机、降档与热惯性弥补，算力峰值则直接决定是否切除实时任务。据此，DRO与SP的GPU数量相同（均为式(33)的下限），但冷源结构不同：SP以大容量蓄冷（26.1 MWh）配合自然冷却，充分利用普通日夜间的低温低价；DRO以机械制冷为主（2.72 MW），可在任意时段提供冷量，使算力峰值日能以高频档运行。两者的投资基本相同（相差0.05%），RO则多配置285卡GPU，投资高5.8%。

样本外测试中，DRO的期望年化总成本最低，比SP低95.7万元（0.27%），比RO低1411.8万元（3.9%）；DRO的最高日运行成本比SP低10.5%，年实时缺额时长由26 h降至23 h。RO几乎消除了实时缺额（满足率99.996%），但多出的GPU年化投资约1900万元，远超其节省的切除惩罚。DRO与SP的缺额日概率相同（3.8%）：在算力冗余约束下，两者的实时缺额都只出现在少数算力峰值日，且只能通过增加GPU消除，冷源配置的差异对此影响有限。可见，DRO的优势主要体现在极端日的运行成本，而不是缺额频率。

**（3）求解性能。** 图12给出含极端日集合时DRO第二步C&CG的收敛过程。第1次迭代的上下界相对间隙为23.4%；第2次迭代加入最恶劣分布对应的场景后，间隙降至1.8%。RO的最恶劣分布集中在单个典型日，迭代3次，间隙由38.6%依次降至5.0%与3.1%。基准集合中各场景迭代1–3次，第二步用时31–92 min，最终间隙1.2%–2.4%，未达到0.1%，主要受开源求解器主问题MIP间隙的限制。与等价单层MILP（式(40)）相比，C&CG加邻域搜索得到的能源侧成本低1.3%–2.2%（S1、S2两者一致），说明分解算法在同一时限内得到了更好的可行解。嵌套热启动使后一场景以前一场景的解为初值，在本算例中S4的C&CG结果停留在S3的解（无蓄冷），按4.6节以同参数下其他方案为候选初值改进后，S4–S7的能源侧成本进一步降低0.1%–0.6%，表E为改进后的结果。

### 5.6 灵敏度分析

灵敏度计算均针对S5，第二步以单层MILP加邻域搜索求解，时限1500 s；为使各点口径一致，基准点也按同一方法求解，能源侧年化成本为1607.2万元，比表E中经跨方案改进的S5结果高0.3%。各点单独求解的最终间隙为2.7%–3.1%，大于部分相邻点之间的成本差。对只改变模糊集半径的α1与M两组采用交叉评估：两组共10个容量方案对任一θ均可行，将全部方案在每个θ下按式(37)计算最恶劣期望运行成本，取年化总成本最低者作为该点结果。对固定方案，最恶劣期望成本随θ单调不减，交叉评估结果因而是各点最优值的单调上界估计。

**（1）置信水平α1与样本量M（图13）。** α1由0.2增至0.99，θ1由0.056增至0.128，能源侧年化成本由1605.0万元增至1614.7万元，增加0.6%，成本—θ1曲线的斜率由约296万元/单位θ1降至97万元/单位θ1，存在拐点，曲线呈凹形。凹形来自∞-范数约束：θ∞限制了单个典型日的概率增量（≤0.0107），θ1增大到一定程度后，最恶劣分布已把可调概率移到运行成本最高的几个典型日，继续增大θ1只能把概率分配给成本次高的典型日，边际成本递减。样本量的影响大得多：M由730降至90，θ1由0.032增至0.258，θ∞由0.0053增至0.043，能源侧成本由1588.5万元增至1721.9万元，增加8.4%。θ∞随M变化而与α1无关，这是两者影响相差一个数量级的主要原因。在全部10个θ取值下，基准方案（M = 365、α1 = 0.5）都是交叉评估中成本最低的方案，规划结果对置信水平与样本量的取值是稳健的。

**（2）算力冗余率（图14）。** r_N = 0与r_N = 0.1时，式(33)不起作用（1.1 × 4021 = 4424卡，低于无约束最优值4508卡），规划得到N = 4508卡；r_N = 0.2时N = 4825卡。与N = 4508卡相比，N = 4825卡时能源侧年化成本由1935.7万元降至1607.2万元（−17.0%），机械制冷容量由2.52 MW降至0.93 MW（−63%），PUE由1.208降至1.196，实时任务满足率由99.948%升至100%；但GPU年化投资增加2143万元，年化总成本增加5.6%。可见，算力冗余是调频与热管理发挥作用的前提：GPU全天满载时，系统只能以满频运行并依靠冷机维持液冷温度；留有冗余后，系统可以在高电价、高气温时段降档并提高运行温度。冗余的必要性来自算力服务可靠性与扩容需求，而非能源成本本身。

**（3）芯片温度上限（图16）。** 芯片温度上限由80 ℃放宽至87 ℃，机械制冷容量由2.44 MW降至0.70 MW（−71%），能源侧年化成本由1633.7万元降至1596.7万元（−2.3%）；90 ℃时的结果与87 ℃相同。芯片温度上限通过式(11)决定各档允许的最高温区：第1档允许的最高温区在80 ℃时为30–35 ℃，83 ℃与85 ℃时为35–40 ℃，87 ℃与90 ℃时为40–45 ℃。由于温区按5 ℃划分，门控随上限呈阶梯变化，87 ℃与90 ℃的门控矩阵相同，规划结果也相同。上限每放宽一个温区，满频运行所需的液冷温度提高5 ℃，自然冷却可承担的小时数增加，机械制冷需求明显下降。这表明芯片热安全约束是冷源容量的主要决定因素，规划中不能以固定的冷却温度代替。

**（4）热价（图17）。** 热价由0.10元/kWh_th增至0.30元/kWh_th，余热热泵容量依次为0.17、3.37、3.63、4.46、4.43 MW，能源侧年化成本由1674.4万元降至1473.3万元（−12.0%）。热泵容量在0.10–0.15元/kWh_th之间由0.17 MW跃升至3.37 MW，存在明显的切换阈值；热价高于0.25元/kWh_th后，热泵容量受采暖季热负荷与可回收余热的限制不再增加。

**（5）液冷热惯性与蓄冷的替代关系（图15）。** 【C_w试验完成后补充】

**（6）气候区对比（图18）。** 【贵安、韶关计算完成后补充】
