## 6 结论

本文以GPU频率档位与液冷环路温度为纽带，建立了AI算力园区算—电—热协同的两阶段分布鲁棒容量规划模型，并以宁夏中卫规划园区为算例进行了分析，主要结论如下：

1）动态调频与余热回收是降低园区能源成本的两个主要来源。与不计调频与热耦合的传统规划相比，本文方法使能源侧年化成本降低14.4%，碳排放降低26.2%，年回收余热12.57 GWh。其中动态调频贡献约69%的成本降幅，来自低频档单位工作量能耗的降低；余热回收贡献约25%，并通过热泵从液冷环路取热分担了35%的冷量。

2）芯片热安全约束是冷源规划不可忽略的条件。按45 ℃温水设计、不计频率档位热安全的传统规划，在完整模型中全年8760 h芯片超温；计入门控后，其冷源容量不足，年实时算力缺额6660 GPU·h。芯片温度上限由80 ℃放宽至87 ℃，机械制冷容量降低71%，门控随温区呈阶梯变化。

3）频率档位与液冷温度的协同使系统可以取消冷机。规划方案在夏季夜间低温低价时段以满频运行，午后高温与傍晚高价时段降档并把液冷温度提高到45–48 ℃，使自然冷却在34 ℃气温下仍可运行，配合蓄冷罐承担午间峰值，机械制冷容量由1.27 MW降至0；采暖季则把液冷温度提高约10 ℃，热泵COP由4.1提高到5.6。在常见的环路热容范围内，热惯性在规划层面的作用有限，冷侧时移主要由蓄冷罐承担。

4）上述效益以一定的算力冗余为前提。算力冗余率由0提高到0.2时，能源侧年化成本降低17.0%，机械制冷容量降低63%；冗余率继续提高到0.3，空闲GPU的基础功耗使能源侧成本回升1.2%。计入GPU投资后，冗余使年化总成本上升，其依据是算力服务的可靠性。

5）分布鲁棒方法在含极端日的样本外测试中期望年化总成本最低，比随机规划低0.27%、比鲁棒优化低3.9%，最高日运行成本比随机规划低10.5%；其最恶劣分布提高了算力峰值日而非高温日的权重，以机械制冷为主的冷源结构应对算力峰值。两者的实时缺额日概率相同，进一步降低缺额频率需要增加GPU。模型保守度主要由样本量决定：样本量由730降至90，成本增加8.4%，而置信水平α1在0.2–0.99范围内只影响0.6%。

6）热价是余热热泵配置的关键参数，热泵容量在0.10–0.15元/kWh_th之间出现切换；【气候区结论待补】

本文的局限包括：采用开源求解器HiGHS，第二步最终相对间隙为1.2%–2.4%，未达到0.1%；峰值IT功率在各场景相同，本文电价未计需量电费，调频没有降低峰值功率的经济动力；可延期任务的截止期限制了负荷向谷时段的转移，谷时段处理占比为36%。后续可引入两部制电价与更长截止期的训练任务，并研究GPU分批投建的多阶段规划。
