# AI算力园区算-电-热协同分布鲁棒容量规划：执行方案与完整模型稿

Nov 3, 2026 · @chen

## 一、执行方案总览

论文按主流规划论文的形态重建：一个完整的算-电-热耦合模型，加上两阶段DRO和C&CG求解，算例分为场景对比、典型日运行、灵敏度三段。现稿第5章的统计验证协议全部撤出。

**题目**

中文：计及GPU动态调频与液冷热惯性的AI算力园区算-电-热协同分布鲁棒容量规划

英文：Distributionally Robust Capacity Planning of AI Computing Parks with Computing–Power–Thermal Coordination Considering GPU Dynamic Frequency Scaling and Liquid-Cooling Thermal Inertia

**主线**

传统规划把单位算力功耗和PUE/COP当作常数。实际上，GPU频率决定功耗与发热；液冷温度又反过来决定可用频率档位、漏电功耗、自然冷却时长和余热品位，形成“频率—功耗—温度—冷却”闭环。本文把这个闭环嵌入容量规划，说明它会系统性改变冷源、蓄冷、储能、新能源和GPU规模的配置。

**创新点**

1. 构建算-电-热闭环耦合模型，包含五部分：多档DVFS的算力—功耗关系、随液冷温区变化的漏电功耗、液冷环路热惯性与温区热安全门控、气象依赖的自然冷却与冷机COP、源温依赖的余热热泵回收。
2. 计及风光出力、算力负荷、环境温度与热负荷的多重不确定性，基于综合范数模糊集建立两阶段分布鲁棒容量规划模型，计入阶梯碳交易与余热售热收益。
3. 通过温区分解把温度相关参数精确线性化为MILP，设计C&CG主子问题交替求解算法。SP与RO作为同一模型的θ=0与θ→∞特例，与本文DRO统一比较。

**与已有文献的切分**

| 文献 | 决策层级 | 已考虑 | 本文补的空位 |
| --- | --- | --- | --- |
| Zhang 2026, Applied Energy 425:128499 | 容量规划 | 算力时空转移、CCHP、矩信息DRO、C&CG | GPU级功耗—温度关系、液冷热状态、余热品位 |
| Xu 2027, Applied Energy 427:128931 | 容量规划 | SST损耗、分级负荷灵活性、增强Benders | 冷却系统与热安全约束 |
| Jiang 2027, Applied Energy 427:128887 | 运行调度 | 冷却热惯性、任务级碳追踪、CVaR | 容量规划 |
| Wang 2027, Applied Energy 427:129132 | 恢复调度 | 数据中心热动态、非对称不确定集、C&CG | 容量规划、GPU调频 |
| Song 2026, Applied Energy 426:128602 | 运行调度 | 服务器数量、Wasserstein DRCC、碳与绿证 | 热安全、容量规划 |

引言的gap写成两句话即可。调度类文献已经考虑热惯性，但不做容量；规划类文献已经做算电协同，但冷却按常系数处理，没有GPU级热约束。

**交付物**

| 交付物 | 内容 | 完成标志 |
| --- | --- | --- |
| 模型稿第1–4章 | 本文档第三至七节 | 公式(1)–(39)、符号表、假设齐全 |
| 程序 | MATLAB + YALMIP + Gurobi，第九节的文件结构 | S1–S7七个场景全部可解 |
| 算例结果 | 第八节的图表清单 | 第二节验收表全部满足 |
| 全文初稿 | 第5–6章正文、摘要填数 | 可直接按《中国电机工程学报》格式排版 |

**与现稿的关系**

| 处理 | 内容 |
| --- | --- |
| 保留 | 可延期任务积压与截止期、温区选择与热安全门控、冷源容量门控形式、储能倍率约束、主问题保留全部场景运行变量 |
| 新增 | 漏电功耗、蓄冷罐、余热热泵、风电、售电、阶梯碳交易、SLA惩罚、综合范数模糊集、C&CG正式章节 |
| 删除 | 稿件状态框、正负半方差条件模糊集、4.3节、5.1.2–5.1.4、5.3.2–5.3.4、5.4.1–5.4.2、温区网格精度校验、A0/A1/A2算法对照、5.8节、附录A与附录C、全文42处“不得/须/禁止/应” |

## 二、预期达到的程度

论文自洽的标准是下表14项全部满足。每项都写了结果方向和量级判据；具体数值以程序求解结果为准。某项不达标时，只按最后一列在第八节参数表给出的区间内调整一个参数，重新求解，并把最终取值写进参数表。

**结果头条指标**：能源侧年化成本（总成本扣除GPU购置年化值）、PUE、碳排放、余热回收量。GPU投资约占总成本80%–90%，如果用总成本作头条，机制效果会被稀释到1%以下。总成本作为辅助指标列在成本构成图中。

| 编号 | 检验项 | 预期结果 | 合格判据 | 不达标时调整 |
| --- | --- | --- | --- | --- |
| C1 | S5对S1能源侧年化成本 | 下降 | 降幅≥8%，目标10%–20% | 峰谷电价比、热价、自然冷却逼近温差 |
| C2 | PUE | S1最高，S5最低 | S1约1.25–1.35，S5≤1.20 | 冷机COP分段斜率、空气侧系数a\_air |
| C3 | S2对S1 | 峰值IT功率与购电峰值下降，储能功率容量减小 | 峰值IT功率降5%–10% | 高频档功率比、峰段时长 |
| C4 | S3对S2 | 机械制冷容量上升，能源侧成本上升 | 机械制冷容量增加≥10%；S2容量代入S3模型后，夏季典型日热越限或算力缺额≥4 h | 热阻R\_th取0.06–0.065 K/W，芯片温限取83–85 ℃ |
| C5 | S4对S3 | 配置蓄冷，机械制冷容量下降，自然冷却利用小时增加 | 机械制冷容量下降≥15% | 蓄冷单价、等效热容C\_w |
| C6 | S5对S4 | 冬季运行温区上移，出现余热回收，碳排放下降 | 碳排放降≥10%；冬季典型日≥50%时段处于45–55 ℃温区 | 热价、冬季热负荷峰值 |
| C7 | SP/DRO/RO投资 | SP\<DRO\<RO | 三者单调 | 样本量M、置信水平α1 |
| C8 | 样本外运行 | DRO期望成本居中偏低，算力缺额概率明显低于SP | DRO期望成本≤三者最低值+2%；缺额概率低于SP的一半 | 测试日取全年365日，含极端日 |
| C9 | C&CG收敛 | 上下界快速闭合 | ≤10次迭代，相对gap≤0.1% | 初始概率割改用p0与最恶劣单日两个 |
| C10 | 夏季典型日GPU档位 | 午间高频档占比下降，夜间回升 | 12–16时k1档占比<30%，0–6时>60% | 夏季气温序列、R\_th |
| C11 | 可延期任务 | 向谷时段与光伏大发时段转移 | 谷时段可延期任务处理量占比≥40% | 截止期D取4–8 h |
| C12 | 置信水平灵敏度 | 成本随α1单调上升，成本—保守度曲线呈凸形 | 单调且至少一个拐点 | α1取0.2–0.99共6个点 |
| C13 | 气候区对比 | 韶关的冷机容量与PUE最高；乌兰察布的自然冷却与余热回收最大 | 三地排序一致 | 无需调整，属于数据本身 |
| C14 | 热价/碳价灵敏度 | 热泵容量随热价出现切换阈值 | 阈值落在0.1–0.3元/kWh\_th区间内 | 热泵单价 |

**结果叙述的统一口径**：对比对象 → 容量或成本变化 → 由哪条约束激活所致 → 典型日曲线佐证。例如：S4机械制冷容量下降，原因是蓄冷在夜间低温低价时段由自然冷却充冷，午间放冷削减冷机出力峰值，佐证图为夏季冷平衡图。

## 三、模型稿：摘要与引言

**摘要**

针对AI算力园区中GPU运行状态、液冷热状态与能源设备配置相互耦合、而传统规划以固定单位算力功耗和固定冷却性能为依据的问题，提出一种计及GPU动态调频与液冷热惯性的算-电-热协同分布鲁棒容量规划方法。

首先，建立多档动态调频下GPU算力—功耗模型，并计及随液冷温度变化的漏电功耗。其次，以液冷环路等效热状态为纽带，构建芯片热安全对频率档位的温区门控约束、气象依赖的自然冷却与冷机能效模型、蓄冷模型以及源温依赖的余热热泵回收模型，形成“频率—功耗—温度—冷却—余热”闭环耦合关系。在此基础上，计及风光出力、算力负荷、环境温度与热负荷的不确定性，基于1-范数与∞-范数综合约束构建数据驱动模糊集，以设备年化投资与最恶劣概率分布下的期望运行成本（含阶梯碳交易成本与售热收益）之和最小为目标，建立两阶段分布鲁棒容量规划模型。采用温区分解精确线性化，并设计列与约束生成算法求解。

以北方某AI算力园区为算例。结果表明，与传统规划相比，所提方法使能源侧年化成本降低\[X\]%，PUE由\[X\]降至\[X\]，年碳排放降低\[X\]%，年余热回收\[X\] GWh；忽略热安全约束的规划方案在夏季典型日出现\[X\] h热越限或算力缺额；与随机规划和鲁棒优化相比，所提方法在样本外测试中兼顾经济性与可靠性。

**关键词**：AI算力园区；GPU动态调频；液冷热惯性；余热回收；阶梯碳交易；分布鲁棒优化；容量规划

**0 引言**

大模型训练与推理推动数据中心负荷快速增长。国际能源署预计全球数据中心用电量到2030年接近翻番\[文献待补：IEA Energy and AI 2025\]。高密度GPU集群普遍采用液冷，单机柜功率密度已达数十千瓦以上。此时，算力调度、IT功耗、冷却能耗与园区能源设备之间形成紧密耦合，容量规划不能再把数据中心视为功率曲线已知的普通负荷。

算电协同规划已有较多研究。文献\[1\]建立了数据中心集群综合能源容量配置的两阶段分布鲁棒双层模型，刻画了算力负荷的时空转移与冷—电耦合。文献\[2\]将SST损耗与分级负荷灵活性纳入直流数据中心容量规划，并采用增强Benders分解求解。上述研究中，冷却负荷通常由IT功率乘以固定能效系数得到，没有刻画GPU运行状态与冷却温度之间的反向约束。

在运行层面，文献\[3\]在AI算力园区低碳调度中考虑了冷却系统热惯性；文献\[4\]在配电网恢复中考虑了数据中心热动态，并构建了非对称数据驱动不确定集；文献\[5\]在多微网数据中心协同调度中采用Wasserstein分布鲁棒机会约束处理源荷不确定性；文献\[6\]从能源—数据耦合视角讨论了数据中心作为灵活性资源的定位。GPU动态调频可在吞吐量小幅下降的情况下显著降低功耗\[文献待补：GPU DVFS能效测量\]；液冷温度升高可延长自然冷却时长并提高余热品位，但会压缩芯片热安全裕度并增加漏电功耗\[文献待补：液冷数据中心余热回收\]。这些温度相关的权衡目前仅在运行层面讨论，尚未进入容量规划。

综上，现有规划研究缺少GPU级“频率—功耗—温度—冷却”闭环；现有考虑热动态的研究停留在运行调度层，不决定冷源、蓄冷与余热设备容量。为此，本文主要工作如下：

1. 建立计及多档动态调频与温度相关漏电功耗的GPU算力—功耗模型，以液冷环路热状态为纽带，构建热安全温区门控、气象依赖冷却、蓄冷与余热热泵的闭环耦合运行模型。
2. 构建计及风光、算力负荷、环境温度与热负荷不确定性的综合范数模糊集，计入阶梯碳交易与售热收益，建立两阶段分布鲁棒容量规划模型。
3. 采用温区分解将温度相关参数精确线性化，设计C&CG算法求解；在统一框架下比较SP、RO与DRO，并分析置信水平、气候区与热价对配置结果的影响。

**参考文献（已有6篇，其余待补）**

&#91;1\] Zhang S, Ding S, Li Y, et al. A bi-level planning model of integrated energy capacity configuration for data center cluster considering computing-electricity coupling operation and supply-demand uncertainties\[J\]. Applied Energy, 2026, 425: 128499.

&#91;2\] Xu J, Xu Q, Jiang X, et al. Coordinated planning and operation of SST-based DC data centers with tiered workload flexibility\[J\]. Applied Energy, 2027, 427: 128931.

&#91;3\] Jiang Y, Wang Q, Wu G, et al. Decarbonization dispatch for AI computing center parks considering task-level carbon traceability\[J\]. Applied Energy, 2027, 427: 128887.

&#91;4\] Wang Y, Yao L, Strbac G. Coordinating data centre microgrids and mobile power sources for distribution network resilience: a data-driven distributionally robust optimisation approach\[J\]. Applied Energy, 2027, 427: 129132.

&#91;5\] Song C, Chen H, Wang J, et al. Bi-timescale distributionally robust optimization for power-computing-carbon coordination in multi-microgrids with data centers\[J\]. Applied Energy, 2026, 426: 128602.

&#91;6\] Shi X, Lin Z, Yan J. Reframing data centers as strategic producers: energy-data nexus\[J\]. Applied Energy, 2026, 426: 128618.

待补5类：IEA能源与AI报告；GPU DVFS功耗—吞吐量实测；液冷与自然冷却性能；余热回收热泵；综合范数模糊集与置信度公式（Zhao与Jiang的数据驱动风险规避两阶段随机规划，及国内电机工程学报的相关应用）。

## 四、模型稿第1章：系统结构与规划框架

**1.1 系统结构**

AI算力园区综合能源系统由三层组成，见图1。

- 算力层：GPU计算集群，承担实时推理任务与可延期训练/批处理任务。
- 热管理层：冷板式液冷环路、干冷器自然冷却、电制冷机组、蓄冷水罐、余热回收热泵。
- 能源层：光伏、风电、电池储能，以及与上级电网的购售电接口。

GPU电功率转化的热量按比例β进入液冷环路，由自然冷却、机械制冷和余热热泵移出。蓄冷罐在冷源与环路之间时移冷量。热泵回收的热量供给园区及周边热用户，并按热价结算。

图1绘制要点：三层自上而下排列。电功率流用实线，冷/热流用虚线，信息约束用点划线。单独用一个回路标出“液冷温度 → 允许频率档位/漏电功耗 → GPU功率 → 发热 → 液冷温度”的闭环。

**1.2 规划框架与时间尺度**

第一阶段（规划层）在不确定性实现前确定设备容量 x = (N, K\_PV, K\_WT, P\_B, E\_B, K\_FC, K\_MC, E\_TES, K\_HP)。第二阶段（运行层）在每个典型日场景下优化GPU档位分配、任务处理、液冷温区、冷源出力、蓄冷、热泵、储能与购售电。

分布鲁棒层在模糊集内寻找使期望运行成本最大的场景概率分布。三者构成 min–max–min 结构。调度步长Δt = 1 h，T = 24，典型日数K = 12，规划年限按设备寿命分别年化。

**1.3 符号表**

集合与下标：

| 符号 | 含义 |
| --- | --- |
| s ∈ S = {1,…,K} | 典型日场景 |
| t ∈ {1,…,T} | 时段，状态量定义至T+1 |
| r ∈ {R, B} | 实时任务、可延期任务 |
| k ∈ K\_r | GPU频率档位；K\_R = {1,2,3}，K\_B = {1,…,5} |
| j ∈ J = {1,…,5} | 液冷温区 |
| v ∈ {1,…,V} | 碳交易价格区间 |

第一阶段决策变量：

| 符号 | 含义 | 单位 |
| --- | --- | --- |
| N | GPU配置数量（整数） | 卡 |
| K\_PV, K\_WT | 光伏、风电装机 | kW |
| P\_B, E\_B | 电池储能功率、能量容量 | kW, kWh |
| K\_FC, K\_MC | 自然冷却、机械制冷额定散热容量 | kW\_th |
| E\_TES | 蓄冷罐容量 | kWh\_th |
| K\_HP | 余热热泵制热容量 | kW\_th |

第二阶段决策变量（均带场景下标s、时段下标t，正文按需省略）：

| 符号 | 含义 | 单位 |
| --- | --- | --- |
| m\_rkj | 在温区j下以档位k执行任务r的GPU数量 | 卡 |
| U\_R, U\_B | 实时、可延期任务完成量 | GPU·h |
| L\_R | 实时任务切除量 | GPU·h |
| B, O | 可延期任务积压量、超期量 | GPU·h |
| P\_IT | IT功率 | kW |
| T\_w | 液冷环路等效温度（时段起始） | ℃ |
| u\_j | 温区选择0-1变量 | — |
| q\_FC,j, q\_MC,j, q\_HP,j | 温区j下自然冷却、机械制冷、热泵取热功率 | kW\_th |
| q\_ch, q\_dis, S\_TES | 蓄冷充、放冷功率，蓄冷量 | kW\_th, kWh\_th |
| H\_HP | 热泵供热功率 | kW\_th |
| P\_PV, P\_WT, P\_cur | 光伏、风电利用功率，弃电功率 | kW |
| P\_ch, P\_dis, S\_B | 储能充、放电功率，电量 | kW, kWh |
| P\_buy, P\_sell | 购电、售电功率 | kW |
| ε\_v, ε\_s | 碳排放超配额区间量、富余配额出售量 | kg |

主要参数：

| 符号 | 含义 | 单位 |
| --- | --- | --- |
| v\_rk | 档位k下任务r的单卡处理速率 | GPU·h/(卡·h) |
| p\_base | 单卡对应的服务器基础功率（含GPU待机） | kW/卡 |
| p\_dyn,rk | 档位k的GPU动态功率 | kW/卡 |
| p\_lk,j | 温区j下的GPU漏电功率 | kW/卡 |
| h\_rk | 档位k的芯片发热功率 | kW\_th/卡 |
| R\_th, T\_chip,max | 冷却液—芯片热点等效热阻、芯片温度上限 | K/kW, ℃ |
| C\_w, β | 液冷环路等效热容、IT热量进入液冷比例 | kWh/K, — |
| φ\_j,t | 温区j、时段t的自然冷却可用系数 | — |
| COP\_MC,jt, COP\_HP,j | 冷机、热泵能效比 | — |
| g\_PV, g\_WT | 风光单位容量出力系数 | — |
| A\_R, A\_B, T\_amb, H\_dem | 算力到达量、环境温度、热负荷 | GPU·h, ℃, kW\_th |
| c\_buy,t, c\_sell, c\_h | 分时购电价、售电价、热价 | 元/kWh |
| e\_g, e\_h, ψ | 电网排放因子、替代锅炉供热排放因子、单位IT电量配额 | kg/kWh |
| p0\_s, θ\_1, θ\_∞ | 典型日经验概率、综合范数半径 | — |

**1.4 基本假设**

1. GPU集群规模大，时段内各卡可分处不同频率档位，m\_rkj取连续值；N取整数。
2. 芯片热点温度采用液冷温度加准稳态温升表示；温区内采用温区上界判定热安全、温区下界计算自然冷却能力。
3. 实时任务只能使用满足时延要求的前3档；可延期任务可在截止期D内分割、抢占处理。
4. 余热热泵仅在热负荷范围内供热，供热不足部分由园区既有热源补足，不计入本文成本。
5. 典型日内储能、蓄冷与液冷温度满足首末状态一致，任务积压首末为零。

## 五、模型稿第2章：GPU—液冷—冷却—余热耦合模型

本章建立运行层的算-热耦合约束。液冷温度T\_w是贯穿全章的状态量。它通过式(3)–(4)决定GPU功率，通过式(11)–(12)决定可用频率档位，通过式(13)–(16)决定冷源能力与能效，通过式(18)–(19)决定余热回收能效；GPU功率又通过式(9)反过来推动T\_w变化。

**2.1 GPU动态调频与算力—功耗模型**

GPU在各温区、各档位间的分配不超过配置数量：

```latex
\sum_{r\in\{\mathrm R,\mathrm B\}}\sum_{k\in\mathcal K_r}\sum_{j\in\mathcal J}m_{rkjst}\le N,\qquad m_{rkjst}\ge 0 \tag{1}
```

任务完成量受各档位处理能力约束：

```latex
U^{r}_{st}\le\Delta t\sum_{k\in\mathcal K_r}\sum_{j\in\mathcal J}v_{rk}\,m_{rkjst},\qquad r\in\{\mathrm R,\mathrm B\} \tag{2}
```

IT功率由服务器基础功率、各档位动态功率和温区相关漏电功率组成：

```latex
P^{\mathrm{IT}}_{st}=N\,p^{\mathrm{base}}+\sum_{r}\sum_{k\in\mathcal K_r}\sum_{j\in\mathcal J}\left(p^{\mathrm{dyn}}_{rk}+p^{\mathrm{lk}}_{j}\right)m_{rkjst} \tag{3}
```

```latex
p^{\mathrm{lk}}_{j}=p^{\mathrm{lk}}_{0}\left[1+\alpha_{\mathrm{lk}}\left(\overline T_j-T_{\mathrm{ref}}\right)\right] \tag{4}
```

式(4)按温区上界预先计算漏电功率。由于m按温区分解，且只有被选中温区的m可以非零（式(12)），温度对功率的影响在式(3)中是线性的。

**2.2 算力任务约束**

实时任务在到达时段处理，无法处理的部分计为切除量：

```latex
U^{\mathrm R}_{st}+L^{\mathrm R}_{st}=A^{\mathrm R}_{st},\qquad 0\le L^{\mathrm R}_{st}\le A^{\mathrm R}_{st} \tag{5}
```

可延期任务以积压量表示跨时段状态：

```latex
B_{s,t+1}=B_{st}+A^{\mathrm B}_{st}-U^{\mathrm B}_{st},\qquad B_{st}\ge 0 \tag{6}
```

超过截止期D仍未完成的工作量计为超期量：

```latex
O_{st}\ge\sum_{\tau=1}^{t-D}A^{\mathrm B}_{s\tau}-\sum_{\tau=1}^{t}U^{\mathrm B}_{s\tau},\qquad O_{st}\ge 0 \tag{7}
```

```latex
B_{s1}=B_{s,T+1}=0 \tag{8}
```

**2.3 液冷环路热状态与热安全门控**

液冷环路的等效热平衡如下。热泵取热也计入散热；蓄冷充冷占用冷源出力，放冷补充环路散热。

```latex
C_w\left(T^{w}_{s,t+1}-T^{w}_{st}\right)=\Delta t\Big[\beta P^{\mathrm{IT}}_{st}-\sum_{j}\big(q^{\mathrm{FC}}_{jst}+q^{\mathrm{MC}}_{jst}+q^{\mathrm{HP}}_{jst}\big)+q^{\mathrm{ch}}_{st}-q^{\mathrm{dis}}_{st}\Big] \tag{9}
```

液冷温度划分为5个温区，每个时刻选择且仅选择一个：

```latex
\sum_{j}u_{jst}=1,\quad \sum_{j}\underline T_j u_{jst}\le T^{w}_{st}\le\sum_{j}\overline T_j u_{jst},\quad t=1,\dots,T+1;\qquad T^{w}_{s1}=T^{w}_{s,T+1}=T^{w}_{0} \tag{10}
```

档位k的芯片热点温度近似为液冷温度加稳态温升R\_th·h\_rk。由芯片温度上限确定各档位的安全温区集合：

```latex
\mathcal J^{\mathrm{safe}}_{rk}=\left\{j\in\mathcal J:\ \overline T_j+R^{\mathrm{th}}h_{rk}\le T^{\mathrm{chip,max}}\right\} \tag{11}
```

热安全门控约束如下：

```latex
\begin{aligned}
&m_{rkjst}\le N^{\max}u_{jst},\qquad m_{rkjst}=0\ \ \left(j\notin\mathcal J^{\mathrm{safe}}_{rk}\right),\\
&\sum_{j}m_{rkjst}\le N^{\max}\sum_{j\in\mathcal J^{\mathrm{safe}}_{rk}}u_{j,s,t+1}
\end{aligned} \tag{12}
```

第一行使GPU只在当前温区运行，且该温区对所用档位安全。第二行要求时段末温区同样安全，避免时段内温升越限。式(11)–(12)是算力与冷却的反向耦合：液冷温度越高，可用的高频档位越少。

**2.4 自然冷却与机械制冷**

自然冷却可用系数由环境温度与温区下界决定，求解前预先计算：

```latex
\phi_{jst}=\min\left\{1,\ \max\left\{0,\ \frac{\underline T_j-\Delta T^{\mathrm{app}}-T^{\mathrm{amb}}_{st}}{\Delta T^{\mathrm{des}}}\right\}\right\} \tag{13}
```

```latex
0\le q^{\mathrm{FC}}_{jst}\le\phi_{jst}K^{\mathrm{FC}},\qquad q^{\mathrm{FC}}_{jst}\le\phi_{jst}K^{\mathrm{FC,max}}u_{jst} \tag{14}
```

```latex
0\le q^{\mathrm{MC}}_{jst}\le K^{\mathrm{MC,max}}u_{jst},\qquad \sum_{j}q^{\mathrm{MC}}_{jst}\le K^{\mathrm{MC}} \tag{15}
```

冷机COP随环境温度升高而下降，随冷却液温度升高而上升，截断于\[COP\_min, COP\_max\]：

```latex
\begin{aligned}
&\mathrm{COP}^{\mathrm{MC}}_{jst}=\mathrm{COP}^{\mathrm{MC}}_{0}-c_1\left(T^{\mathrm{amb}}_{st}-T^{\mathrm{amb}}_{\mathrm{ref}}\right)+c_2\left(\underline T_j-T^{w}_{\mathrm{ref}}\right),\\
&P^{\mathrm{MC}}_{st}=\sum_{j}\frac{q^{\mathrm{MC}}_{jst}}{\mathrm{COP}^{\mathrm{MC}}_{jst}},\qquad P^{\mathrm{FC}}_{st}=a^{\mathrm{FC}}\sum_{j}q^{\mathrm{FC}}_{jst}
\end{aligned} \tag{16}
```

φ与COP均为预计算常数，式(14)–(16)为线性约束；容量变量与0-1变量不相乘，无需额外线性化。

**2.5 蓄冷罐**

```latex
\begin{aligned}
&S^{\mathrm{TES}}_{s,t+1}=(1-\delta_{\mathrm{TES}})S^{\mathrm{TES}}_{st}+\Delta t\left(\eta_{\mathrm{TES}}q^{\mathrm{ch}}_{st}-q^{\mathrm{dis}}_{st}/\eta_{\mathrm{TES}}\right),\\
&0\le S^{\mathrm{TES}}_{st}\le E^{\mathrm{TES}},\qquad 0\le q^{\mathrm{ch}}_{st},\,q^{\mathrm{dis}}_{st}\le E^{\mathrm{TES}}/\tau_{\mathrm{TES}},\\
&q^{\mathrm{ch}}_{st}\le Q^{\mathrm{TES,max}}z_{st},\quad q^{\mathrm{dis}}_{st}\le Q^{\mathrm{TES,max}}(1-z_{st}),\quad S^{\mathrm{TES}}_{s1}=S^{\mathrm{TES}}_{s,T+1}=\sigma_0E^{\mathrm{TES}}
\end{aligned} \tag{17}
```

τ\_TES为蓄冷罐充放冷时长，取4 h；z为充放冷状态0-1变量。

**2.6 余热回收热泵**

热泵从液冷回水取热，向用户侧供热。其能效随源侧温度升高而提高，按温区中点温度预先计算：

```latex
\mathrm{COP}^{\mathrm{HP}}_{j}=\min\left\{\mathrm{COP}^{\mathrm{HP}}_{\max},\ \eta_{\mathrm{c}}\frac{T^{\mathrm{sup}}+273.15}{T^{\mathrm{sup}}-\widetilde T_j}\right\} \tag{18}
```

```latex
\begin{aligned}
&P^{\mathrm{HP}}_{st}=\sum_{j}\frac{q^{\mathrm{HP}}_{jst}}{\mathrm{COP}^{\mathrm{HP}}_{j}-1},\qquad H^{\mathrm{HP}}_{st}=\sum_{j}\frac{\mathrm{COP}^{\mathrm{HP}}_{j}}{\mathrm{COP}^{\mathrm{HP}}_{j}-1}q^{\mathrm{HP}}_{jst},\\
&0\le q^{\mathrm{HP}}_{jst}\le Q^{\mathrm{HP,max}}u_{jst},\qquad H^{\mathrm{HP}}_{st}\le K^{\mathrm{HP}}
\end{aligned} \tag{19}
```

式中T\_sup为供热温度，η\_c为卡诺效率系数，T̃\_j为温区中点温度。供热量满足H\_HP = q\_HP + P\_HP。

**2.7 冷却辅助与其他电耗**

```latex
P^{\mathrm{aux}}_{st}=\left[\delta_e+a^{\mathrm{circ}}\beta+a^{\mathrm{air}}(1-\beta)\right]P^{\mathrm{IT}}_{st}+P^{0} \tag{20}
```

式中δ\_e为配电损耗系数，a\_circ为液冷主循环泵耗系数，a\_air为空气侧散热电耗系数，P0为照明办公等固定负荷。

**2.8 耦合机理小结**

提高液冷运行温度有三个收益：自然冷却可用系数φ增大、冷机COP提高、热泵COP提高。代价有两个：漏电功率增加，高频档位被门控禁用。降低液冷温度则相反。运行层在每个时段权衡这两组效应，规划层则据此决定自然冷却、机械制冷、蓄冷与热泵的容量配比。这一权衡是第5章结果分析的主轴。

## 六、模型稿第3章：能源系统与两阶段分布鲁棒规划模型

本章补齐能源侧约束，建立碳交易与目标函数，再用综合范数模糊集构成上层规划、下层最恶劣分布运行的两阶段分布鲁棒模型。

**3.1 新能源、储能与电网接口**

```latex
0\le P^{\mathrm{PV}}_{st}\le g^{\mathrm{PV}}_{st}K^{\mathrm{PV}},\quad 0\le P^{\mathrm{WT}}_{st}\le g^{\mathrm{WT}}_{st}K^{\mathrm{WT}},\quad P^{\mathrm{cur}}_{st}=g^{\mathrm{PV}}_{st}K^{\mathrm{PV}}+g^{\mathrm{WT}}_{st}K^{\mathrm{WT}}-P^{\mathrm{PV}}_{st}-P^{\mathrm{WT}}_{st} \tag{21}
```

```latex
\begin{aligned}
&S^{\mathrm B}_{s,t+1}=(1-\delta_{\mathrm B})S^{\mathrm B}_{st}+\Delta t\left(\eta_cP^{\mathrm{ch}}_{st}-P^{\mathrm{dis}}_{st}/\eta_d\right),\qquad \sigma_{\min}E^{\mathrm B}\le S^{\mathrm B}_{st}\le\sigma_{\max}E^{\mathrm B},\\
&0\le P^{\mathrm{ch}}_{st},P^{\mathrm{dis}}_{st}\le P^{\mathrm B},\quad P^{\mathrm{ch}}_{st}\le P^{\mathrm{B,max}}b_{st},\quad P^{\mathrm{dis}}_{st}\le P^{\mathrm{B,max}}(1-b_{st}),\\
&P^{\mathrm B}\le c^{\max}_{\mathrm B}E^{\mathrm B},\qquad S^{\mathrm B}_{s1}=S^{\mathrm B}_{s,T+1}=\sigma_0E^{\mathrm B}
\end{aligned} \tag{22}
```

```latex
0\le P^{\mathrm{buy}}_{st}\le P^{\mathrm{grid,max}}\gamma_{st},\qquad 0\le P^{\mathrm{sell}}_{st}\le P^{\mathrm{grid,max}}(1-\gamma_{st}) \tag{23}
```

b\_st与γ\_st分别为储能充放电状态、购售电状态的0-1变量。

**3.2 电功率与热功率平衡**

```latex
P^{\mathrm{buy}}_{st}+P^{\mathrm{PV}}_{st}+P^{\mathrm{WT}}_{st}+P^{\mathrm{dis}}_{st}=P^{\mathrm{IT}}_{st}+P^{\mathrm{FC}}_{st}+P^{\mathrm{MC}}_{st}+P^{\mathrm{HP}}_{st}+P^{\mathrm{aux}}_{st}+P^{\mathrm{ch}}_{st}+P^{\mathrm{sell}}_{st} \tag{24}
```

```latex
H^{\mathrm{sell}}_{st}=H^{\mathrm{HP}}_{st}\le H^{\mathrm{dem}}_{st} \tag{25}
```

液冷环路的冷量平衡已由式(9)给出，与式(24)–(25)共同构成电—冷—热三重平衡。

**3.3 基于算力产出配额的阶梯碳交易**

园区实际碳排放计入外购电排放，并扣除余热供热替代燃气锅炉的减排量。免费配额按完成的算力工作量分配，单位工作量能耗越低，越容易满足配额：

```latex
E_s=\Delta t\sum_{t=1}^{T}\left(e_{\mathrm g}P^{\mathrm{buy}}_{st}-e_{\mathrm h}H^{\mathrm{sell}}_{st}\right),\qquad E^{\mathrm q}_s=\psi\sum_{t=1}^{T}\left(U^{\mathrm R}_{st}+U^{\mathrm B}_{st}\right) \tag{26}
```

```latex
\begin{aligned}
&E_s-E^{\mathrm q}_s=\sum_{v=1}^{V}\varepsilon_{sv}-\varepsilon^{\mathrm s}_{s},\qquad 0\le\varepsilon_{sv}\le\ell\ \ (v<V),\quad \varepsilon_{sV}\ge0,\quad \varepsilon^{\mathrm s}_s\ge0,\\
&C^{\mathrm{CO_2}}_s=\sum_{v=1}^{V}\lambda\left[1+(v-1)\sigma\right]\varepsilon_{sv}-\lambda\,\varepsilon^{\mathrm s}_s
\end{aligned} \tag{27}
```

式中λ为基础碳价，ℓ为区间长度，σ为价格增长率。各区间边际价格递增，最小化时自动先填低价区间，无需0-1变量。

**3.4 目标函数**

设备i的年化投资：

```latex
\mathrm{CRF}_i=\frac{r(1+r)^{Y_i}}{(1+r)^{Y_i}-1},\qquad C^{\mathrm{inv}}(\boldsymbol x)=\sum_{i}\left(\mathrm{CRF}_i\,c_i+c^{\mathrm{OM}}_i\right)x_i \tag{28}
```

典型日s的运行成本：

```latex
\begin{aligned}
C^{\mathrm{op}}_s={}&\Delta t\sum_{t=1}^{T}\Big[c^{\mathrm{buy}}_tP^{\mathrm{buy}}_{st}-c^{\mathrm{sell}}P^{\mathrm{sell}}_{st}-c^{\mathrm h}H^{\mathrm{sell}}_{st}+c^{\mathrm{cur}}P^{\mathrm{cur}}_{st}+c^{\mathrm{deg}}\left(P^{\mathrm{ch}}_{st}+P^{\mathrm{dis}}_{st}\right)\Big]\\
&+\sum_{t=1}^{T}\left(c^{\mathrm R}L^{\mathrm R}_{st}+c^{\mathrm O}O_{st}\right)+C^{\mathrm{CO_2}}_s
\end{aligned} \tag{29}
```

依次为购电成本、售电收益、售热收益、弃电惩罚、储能损耗、实时任务切除惩罚、可延期任务超期惩罚与碳交易成本。

**3.5 多重不确定性与综合范数模糊集**

取M个历史日的联合日轨迹ξ\_d = {g\_PV, g\_WT, A\_R, A\_B, T\_amb, H\_dem}，每日24点。归一化后以k-medoids聚为K个典型日；场景ξ\_s取簇中心日，经验概率p0\_s = M\_s / M。同一日内六类量保持原始时间对应，从而保留风光—气温—负荷之间的相关性。

以经验分布为中心，用1-范数与∞-范数共同约束概率分布的偏移：

```latex
\mathcal P=\left\{\boldsymbol p\in\mathbb R^{K}_{+}:\ \sum_{s=1}^{K}p_s=1,\ \sum_{s=1}^{K}\left|p_s-p^0_s\right|\le\theta_1,\ \max_{1\le s\le K}\left|p_s-p^0_s\right|\le\theta_\infty\right\} \tag{30}
```

半径由置信水平与样本量确定：

```latex
\begin{aligned}
&\Pr\left\{\sum_s\left|p_s-p^0_s\right|\le\theta_1\right\}\ge1-2Ke^{-2M\theta_1/K},\qquad \Pr\left\{\max_s\left|p_s-p^0_s\right|\le\theta_\infty\right\}\ge1-2Ke^{-2M\theta_\infty},\\
&\theta_1=\frac{K}{2M}\ln\frac{2K}{1-\alpha_1},\qquad \theta_\infty=\frac{1}{2M}\ln\frac{2K}{1-\alpha_\infty}
\end{aligned} \tag{31}
```

基准取K = 12、M = 365、α1 = 0.5、α∞ = 0.99，得θ1 ≈ 0.064、θ∞ ≈ 0.011。样本量M越大，半径越小，模型越接近随机规划。

**3.6 两阶段分布鲁棒容量规划模型**

上层以年化投资与最恶劣分布下期望运行成本之和最小为目标，下层在给定容量与场景下优化运行：

```latex
\min_{\boldsymbol x\in\mathcal X}\left\{C^{\mathrm{inv}}(\boldsymbol x)+\max_{\boldsymbol p\in\mathcal P}\ \sum_{s=1}^{K}p_s\cdot 365\cdot\min_{\boldsymbol y_s\in\mathcal Y(\boldsymbol x,\boldsymbol\xi_s)}C^{\mathrm{op}}_s(\boldsymbol y_s)\right\} \tag{32}
```

规划可行域：

```latex
\mathcal X=\left\{\boldsymbol x:\ \boldsymbol 0\le\boldsymbol x\le\boldsymbol x^{\max},\ N\in\mathbb Z_+,\ P^{\mathrm B}\le c^{\max}_{\mathrm B}E^{\mathrm B}\right\} \tag{33}
```

运行可行域𝒴(x, ξ\_s)由式(1)–(27)构成。模型写成紧凑形式：

```latex
\begin{aligned}
&\min_{\boldsymbol x}\ \boldsymbol c^{\top}\boldsymbol x+\max_{\boldsymbol p\in\mathcal P}\sum_{s=1}^{K}p_s\min_{\boldsymbol y_s}\ \boldsymbol d^{\top}\boldsymbol y_s\\
&\mathrm{s.t.}\ \ \boldsymbol A\boldsymbol x\le\boldsymbol b,\quad \boldsymbol E\boldsymbol y_s+\boldsymbol F\boldsymbol x\le\boldsymbol h(\boldsymbol\xi_s),\quad \boldsymbol y_s=\left(\boldsymbol y^{\mathrm c}_s,\boldsymbol y^{\mathrm b}_s\right),\ \boldsymbol y^{\mathrm b}_s\in\{0,1\}
\end{aligned} \tag{34}
```

式中y^c为连续运行变量，y^b为温区、蓄冷、储能、购售电状态0-1变量；系数365并入向量d。

## 七、模型稿第4章：模型线性化与C&CG求解

式(32)是含0-1运行变量的min–max–min问题。本章先说明它可以精确转化为MILP，再给出C&CG主子问题交替求解流程。

**4.1 温区分解精确线性化**

温度相关的非线性来自三类乘积：液冷温度 × 漏电功率、液冷温度 × 冷源能效、容量 × 温区状态。本文用四步消除：

1. 漏电功率、自然冷却系数、冷机COP、热泵COP都按温区端点或中点预先计算，见式(4)(13)(16)(18)，在模型中为常数。
2. GPU数量m与冷源出力q按温区分解，由温区变量u门控，见式(12)(14)(15)(19)。由于每时刻只有一个温区被选中，“温区参数 × 运行量”变为常数乘连续变量。
3. 容量与温区状态不直接相乘。式(14)(15)用“出力 ≤ 系数 × 容量”与“出力 ≤ 系数 × 安装上限 × u”两个不等式实现门控，无需引入McCormick辅助变量。
4. 阶梯碳价边际递增，式(27)为凸分段线性；模糊集中的绝对值用正负分量p+、p−表示。

经上述处理，给定概率p时，式(32)为MILP。

**4.2 主问题**

场景数有限，主问题保留全部K个典型日的运行变量，并以已生成的最恶劣概率向量p^(l)构成割：

```latex
\begin{aligned}
\min_{\boldsymbol x,\eta,\{\boldsymbol y_s\}}\ &\boldsymbol c^{\top}\boldsymbol x+\eta\\
\mathrm{s.t.}\ \ &\eta\ge\sum_{s=1}^{K}p^{(l)}_s\,\boldsymbol d^{\top}\boldsymbol y_s,\qquad l=1,\dots,L\\
&\boldsymbol A\boldsymbol x\le\boldsymbol b,\qquad \boldsymbol E\boldsymbol y_s+\boldsymbol F\boldsymbol x\le\boldsymbol h(\boldsymbol\xi_s),\qquad \forall s
\end{aligned} \tag{35}
```

各场景运行变量相互独立，且概率非负。因此各场景同时取各自最优运行时，所有割的右端同时达到最小，每个场景只需一组运行变量。主问题的最优值是原问题的下界。

**4.3 子问题**

子问题分两步。第一步，固定容量x^(k)，各典型日独立求解运行MILP（可并行）：

```latex
Q_s\left(\boldsymbol x^{(k)}\right)=\min_{\boldsymbol y_s}\left\{\boldsymbol d^{\top}\boldsymbol y_s:\ \boldsymbol E\boldsymbol y_s\le\boldsymbol h(\boldsymbol\xi_s)-\boldsymbol F\boldsymbol x^{(k)}\right\},\qquad s=1,\dots,K \tag{36}
```

第二步，在模糊集内寻找最恶劣概率分布，这是一个线性规划：

```latex
\begin{aligned}
\max_{\boldsymbol p,\boldsymbol p^{+},\boldsymbol p^{-}}\ &\sum_{s=1}^{K}p_s\,Q_s\left(\boldsymbol x^{(k)}\right)\\
\mathrm{s.t.}\ \ &\sum_{s}p_s=1,\qquad p_s-p^0_s=p^{+}_s-p^{-}_s,\qquad p_s,\,p^{+}_s,\,p^{-}_s\ge0,\\
&\sum_{s}\left(p^{+}_s+p^{-}_s\right)\le\theta_1,\qquad p^{+}_s+p^{-}_s\le\theta_\infty,\ \ \forall s
\end{aligned} \tag{37}
```

第一步必须逐场景重新求解，不能直接取主问题中的y\_s：当某些场景在割中权重为零时，主问题对这些场景的运行解不一定是最优的。

**4.4 算法流程**

上下界更新与收敛判据：

```latex
LB^{(k)}=\boldsymbol c^{\top}\boldsymbol x^{(k)}+\eta^{(k)},\qquad UB^{(k)}=\min\left\{UB^{(k-1)},\ \boldsymbol c^{\top}\boldsymbol x^{(k)}+\sum_{s}p^{*}_sQ_s\left(\boldsymbol x^{(k)}\right)\right\} \tag{38}
```

```latex
\frac{UB^{(k)}-LB^{(k)}}{UB^{(k)}}\le\varepsilon \tag{39}
```

1. 初始化：LB = −∞，UB = +∞，k = 1，初始割取p^(1) = p0，ε = 10^−3。
2. 求解主问题(35)，得到x^(k)、η^(k)，按式(38)更新LB。
3. 固定x^(k)，按式(36)并行求解K个典型日运行问题，得到Q\_s。
4. 求解线性规划(37)，得到最恶劣概率p\*，按式(38)更新UB。
5. 若满足式(39)，输出x^(k)及对应运行方案；否则把p\* 作为新割加入主问题，k ← k + 1，返回第2步。

模糊集(30)是有限维多面体，顶点有限，线性规划(37)总返回某个顶点，因此算法在有限步内收敛。

**4.5 SP与RO作为特例**

取θ1 = θ∞ = 0时，模糊集退化为经验分布p0，模型即随机规划（SP）。取θ1 = 2、θ∞ = 1时，模糊集为整个概率单纯形，子问题把全部概率赋给成本最高的典型日，模型即典型日鲁棒优化（RO）。三种方法共用同一套约束、数据与代码，仅半径不同，第5章的方法对比因此是严格同口径的。

**4.6 模型规模**

基准算例每个典型日每时段有8个0-1变量：温区5个，蓄冷、储能、购售电状态各1个。K = 12时共约2400个0-1变量、3万个连续变量。主问题与子问题均由Gurobi直接求解。

## 八、模型稿第5章：算例设置与结果分析框架

算例按三段组织：机制层面的场景对比、典型日运行分析、方法对比与灵敏度。下面的参数是基准取值；第二节验收不达标时，只在给定区间内调整。

**5.1 算例概况与数据**

以内蒙古乌兰察布某规划AI算力园区为对象，规划GPU上限8000卡，满载IT功率约9.2 MW。

- 气象与风光：NASA POWER逐时数据（2023年），包括2 m气温、地表短波辐射、50 m风速，经光伏与风机出力模型换算为单位出力系数。
- 算力负荷：实时任务以Azure LLM推理trace提取日内形状，可延期任务以Alibaba cluster-trace-gpu-v2020提取日内形状；叠加工作日/周末与季节缩放生成365日序列，满频峰值需求取0.85倍GPU上限。实时与可延期任务的日工作量比为6:4，截止期D = 6 h。
- 热负荷：采暖季（10月15日至次年4月15日）峰值3 MW\_th，非采暖季0.3 MW\_th生活热水负荷，日内形状取典型居民/办公曲线。
- 典型日：6类日轨迹联合归一化，k-medoids聚为12个典型日。

**表A GPU频率档位参数**（单卡TDP 0.7 kW，参考温度40 ℃时漏电0.14 kW）

| 档位k | 频率比 | 吞吐比v\_rk | 动态功率p\_dyn/kW | 芯片发热h/kW | 安全温区（R\_th = 60 K/kW） | 可用任务 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | 1.0 | 1.00 | 0.560 | 0.700 | 30–40 ℃ | R、B |
| 2 | 0.9 | 0.94 | 0.448 | 0.588 | 30–45 ℃ | R、B |
| 3 | 0.8 | 0.87 | 0.350 | 0.490 | 30–55 ℃ | R、B |
| 4 | 0.7 | 0.78 | 0.266 | 0.406 | 30–55 ℃ | B |
| 5 | 0.6 | 0.68 | 0.196 | 0.336 | 30–55 ℃ | B |

单卡服务器基础功率p\_base = 0.45 kW。高档位边际能耗约0.70 kWh/(GPU·h)，低档位约0.49 kWh/(GPU·h)，DVFS在存在闲置GPU时具有节能空间。

**表B 热管理参数**

| 参数 | 取值 | 调整区间 |
| --- | --- | --- |
| 芯片温度上限T\_chip,max | 85 ℃ | 83–85 ℃ |
| 热阻R\_th | 60 K/kW | 55–65 K/kW |
| 温区划分 | 30–35、35–40、40–45、45–50、50–55 ℃ | — |
| 漏电系数α\_lk | 0.02 /K | 0.015–0.025 /K |
| 液冷份额β | 0.75 | 0.7–0.8 |
| 等效热容C\_w | 1150 kWh/K（满载无冷却1 h温升6 K） | 满载温升5–8 K对应值 |
| 自然冷却逼近温差/设计温差 | 5 K / 15 K | 4–6 K / 12–18 K |
| 自然冷却风机电耗a\_FC | 0.04 | 0.03–0.05 |
| 冷机COP（25 ℃、35 ℃基准） | 6.0，c1 = 0.12 /K，c2 = 0.10 /K，截断\[3, 9\] | c1取0.10–0.15 |
| 热泵 | 供热70 ℃，η\_c = 0.45，COP上限7 | η\_c取0.40–0.50 |
| 蓄冷罐 | 自损0.5%/h，效率0.97，τ = 4 h | — |
| 其他电耗 | δ\_e = 0.03，a\_circ = 0.02，a\_air = 0.25，P0 = 300 kW | a\_air取0.2–0.3 |

**表C 设备经济参数**（折现率8%）

| 设备 | 单价 | 寿命/年 | 年运维率 | 安装上限 |
| --- | --- | --- | --- | --- |
| GPU（含服务器、网络分摊） | 25万元/卡 | 5 | 2% | 8000卡 |
| 光伏 | 3000元/kW | 25 | 1% | 15 MW |
| 风电 | 4500元/kW | 20 | 2% | 10 MW |
| 电池储能 | 600元/kWh + 300元/kW | 12 | 1.5% | 80 MWh / 20 MW，倍率≤0.5 h⁻¹ |
| 干冷器（自然冷却） | 800元/kW\_th | 20 | 2% | 12 MW\_th |
| 电制冷机组 | 1200元/kW\_th | 20 | 2% | 10 MW\_th |
| 蓄冷罐 | 150元/kWh\_th | 25 | 1% | 60 MWh\_th |
| 余热热泵 | 2000元/kW\_th | 20 | 2% | 6 MW\_th |

**表D 价格、碳交易与惩罚参数**

| 参数 | 取值 |
| --- | --- |
| 分时购电价 | 峰1.05元/kWh（8–11时、17–22时），平0.62元/kWh，谷0.28元/kWh（23–7时） |
| 售电价、热价 | 0.28元/kWh、0.20元/kWh\_th |
| 并网容量 | 12 MW |
| 排放因子 | 电网0.57 kg/kWh，替代燃气锅炉0.22 kg/kWh\_th |
| 配额与碳价 | 配额0.6 kg/(GPU·h)，基础碳价80元/t，区间长度20 t，增长率0.25，5个区间 |
| 惩罚 | 实时切除30元/(GPU·h)，超期3元/(GPU·h)每小时，弃电0.1元/kWh，储能损耗0.02元/kWh |
| 模糊集 | K = 12，M = 365，α1 = 0.5，α∞ = 0.99 |

**5.2 场景设置**

| 场景 | GPU调频 | 热耦合（门控+漏电+气象冷却） | 冷侧灵活性（热惯性+蓄冷） | 余热回收 | 不确定性方法 |
| --- | --- | --- | --- | --- | --- |
| S1 传统规划 | ✕ | ✕ | ✕ | ✕ | DRO |
| S2 | ✓ | ✕ | ✕ | ✕ | DRO |
| S3 | ✓ | ✓ | ✕ | ✕ | DRO |
| S4 | ✓ | ✓ | ✓ | ✕ | DRO |
| S5 本文 | ✓ | ✓ | ✓ | ✓ | DRO |
| S6 | ✓ | ✓ | ✓ | ✓ | SP（θ = 0） |
| S7 | ✓ | ✓ | ✓ | ✓ | RO（θ1 = 2，θ∞ = 1） |

“✕”的实现方式：

- 无调频：GPU固定第1档。
- 无热耦合：冷却按Q\_FC + Q\_MC = β·P\_IT瞬时平衡，冷机COP取设计日值，漏电取参考值，不施加门控。
- 无冷侧灵活性：C\_w取0（瞬时平衡），不配蓄冷。
- 无余热：K\_HP = 0。

**5.3 容量配置与经济性（S1–S5）**

- 图5：S1–S5各设备容量分组柱状图，GPU、新能源、储能、冷源、蓄冷、热泵分子图。
- 图6：成本构成堆叠柱状图，包括投资年化（GPU单列）、购电、碳交易、惩罚，售电与售热收益为负向柱。
- 表E：PUE、能源侧年化成本、总成本、弃电率、实时任务满足率、碳排放、余热回收量、自然冷却利用小时。
- 表F：S2容量代入S3完整模型运行，统计夏季典型日热越限时长与算力缺额。

叙述模板（S3对S2）：考虑热安全门控后，夏季午间高温区禁用第1档，若维持满频算力需将液冷温度压至40 ℃以下，机械制冷出力增加；规划结果中机械制冷容量由\[X\] MW\_th增至\[X\] MW\_th。将S2容量代入完整模型，夏季典型日出现\[X\] h算力缺额，说明忽略热约束会低估冷源投资。

**5.4 典型日运行分析（S5）**

- 图7：夏季、冬季典型日电功率平衡堆叠图。
- 图8：夏季、冬季典型日冷热平衡图，叠加液冷温度轨迹与温区边界。
- 图9：GPU档位分布热力图（24 h × 5档），夏季与冬季对照。
- 图10：可延期任务到达、处理与积压曲线，叠加电价与光伏出力。

叙述要点：冬季运行在45–55 ℃高温区，自然冷却满足散热，热泵高COP回收余热；夏季午间降至40 ℃以下温区以使用高频档，冷机与蓄冷放冷共同承担散热；夜间谷电与低气温时段自然冷却充冷；可延期任务向谷时段和光伏大发时段转移。

**5.5 不确定性方法对比（S5–S7）**

- 图11：SP、DRO、RO的容量配置与成本构成。
- 表G：样本外测试。固定三种容量，对全年365个历史日逐日求解运行问题，统计期望能源侧成本、最高日成本、实时任务切除概率与超期量。
- 图12：C&CG上下界收敛曲线，标注迭代次数与求解时间。

**5.6 灵敏度分析**

- 图13：α1取0.2、0.4、0.5、0.7、0.9、0.99，以及M取90、180、365、730日，绘制期望运行成本—投资成本Pareto曲线。
- 图14：气候区对比（乌兰察布、贵安、韶关），比较冷源/蓄冷/热泵配置、PUE与自然冷却小时。
- 图15：芯片温度上限80–90 ℃，比较各容量变化，标出容量切换点。
- 图16：热价0.1–0.3元/kWh\_th与碳价50–200元/t双参数热力图，展示热泵容量与碳排放。

**6 结论（模板）**

1. 计及频率—功耗—温度—冷却闭环后，系统按季节在高温区运行与低温区运行之间切换，能源侧年化成本较传统规划降低\[X\]%，PUE降至\[X\]。
2. 忽略芯片热安全约束会低估机械制冷容量\[X\]%，相应方案在夏季典型日出现\[X\] h算力缺额；蓄冷与环路热惯性可使机械制冷容量减少\[X\]%。
3. 余热回收使年碳排放降低\[X\]%，热价高于\[X\]元/kWh\_th时热泵配置显著增加。
4. 与SP和RO相比，DRO在样本外测试中期望成本较RO降低\[X\]%，算力缺额概率较SP降低\[X\]%，C&CG在\[X\]次迭代内收敛。

## 九、执行计划、代码结构与调试检查表

全部工作按4周推进。第2周末必须先跑通确定性单日，这是整个计划的关键节点：机制是否起作用，在单日模型里就能看出来。

**4周计划**

1. 第1周｜模型稿定稿：把本文档第三至七节替换进修订版md的第0–4章，删除第一节所列内容，`doit`文件作废；绘制图1、图2、图3（C&CG流程）。交付：第0–4章完整稿。
2. 第2周｜数据与单日模型：下载NASA POWER与两个trace，生成365日序列与12个典型日；编写单场景运行模型，固定一组人工容量求解夏季、冬季典型日。交付：两张典型日曲线，逐项核对第二节C10、C11。
3. 第3周｜规划与场景对比：实现C&CG，跑通S1–S7；按第二节验收表C1–C9逐项核对，不达标时按表中最后一列调参。交付：图5–图12、表E–表G。
4. 第4周｜灵敏度与成文：完成图13–图16；写第5–6章，填摘要与结论中的\[X\]。交付：全文初稿。

**代码结构（MATLAB + YALMIP + Gurobi）**

| 文件 | 功能 |
| --- | --- |
| `data_prep.m` | 读取气象与trace，生成365日联合序列；k-medoids聚类；输出ξ\_s、p0、θ1、θ∞ |
| `params.m` | 表A–表D全部参数；预计算p\_lk,j、φ\_jst、COP\_MC,jst、COP\_HP,j、安全温区集合 |
| `build_op.m` | 输入容量sdpvar与单场景数据，返回式(1)–(27)约束与C\_op；用开关结构体flag.dvfs、flag.thermal、flag.coldflex、flag.heat实现S1–S5 |
| `ccg_solve.m` | 主问题(35)、子问题(36)–(37)、上下界更新与收敛判据；θ设为0或(2, 1)即为SP、RO |
| `run_cases.m` | 批量运行S1–S7，结果存为mat |
| `oos_test.m` | 固定容量，对365个历史日逐日求解运行问题，输出表G |
| `sensitivity.m` | α1、M、气候区、芯片温限、热价与碳价扫描 |
| `plot_*.m` | 图5–图16，中文字体宋体、英文Times New Roman，按电机工程学报单栏8 cm、双栏17 cm宽度出图 |

**YALMIP实现要点**

- 温区分解变量用三维sdpvar：m{r}为|K\_r| × |J| × T，按安全集合把不安全的(k, j)直接置零，不建变量。
- 子问题(36)的12个场景独立，可用parfor并行；子问题(37)用linprog或Gurobi LP。
- Gurobi设置：MIPGap = 1e-4，TimeLimit = 1800 s；主问题加入上一轮解作为初始可行解（`usex0`）。
- 无热耦合场景用同一个build\_op，flag.thermal = false时跳过式(9)–(12)，改用瞬时平衡约束。

**调试检查表**

- [ ] 单日模型：夏季12–16时第1档GPU占比<30%（温区门控生效）
- [ ] 单日模型：冬季典型日液冷温度≥45 ℃的时段占比≥50%（余热与自然冷却驱动高温运行）
- [ ] 单日模型：蓄冷在夜间充冷、午间放冷，储能每日至少一次完整充放
- [ ] 单日模型：可延期任务在谷时段处理量占比≥40%
- [ ] 碳交易：至少2个区间被使用，富余配额出售仅在冬季出现
- [ ] 全部场景的实时任务切除量接近0（惩罚系数足够高）
- [ ] S1–S5能源侧成本满足S5最低、S3高于S2
- [ ] SP、DRO、RO投资单调递增
- [ ] C&CG在10次迭代内收敛，相对gap≤0.1%
- [ ] 每次调参都记录到表A–表D，最终参数表与代码一致

所有图表数值以程序求解输出为准；摘要与结论中的\[X\]在第4周按最终结果填写。
