# 计及GPU动态调频与液冷热惯性的AI算力园区算-电-热协同分布鲁棒容量规划

**Distributionally Robust Capacity Planning of AI Computing Parks with Computing–Power–Thermal Coordination Considering GPU Dynamic Frequency Scaling and Liquid-Cooling Thermal Inertia**

## 摘要

针对AI算力园区中GPU运行状态、液冷热状态与能源设备配置相互耦合、而传统规划以固定单位算力功耗和固定冷却性能为依据的问题，提出一种计及GPU动态调频与液冷热惯性的算-电-热协同分布鲁棒容量规划方法。

首先，建立多档动态调频下GPU算力—功耗模型，并计及随液冷温度变化的漏电功耗。其次，以液冷环路等效热状态为纽带，构建芯片热安全对频率档位的温区门控约束、气象依赖的自然冷却与冷机能效模型、蓄冷模型以及源温依赖的余热热泵回收模型，形成“频率—功耗—温度—冷却—余热”闭环耦合关系。在此基础上，计及光伏出力、算力负荷、环境温度与热负荷的不确定性，基于1-范数与∞-范数综合约束构建数据驱动模糊集，以设备年化投资与最恶劣概率分布下的期望运行成本（含阶梯碳交易成本与售热收益）之和最小为目标，建立两阶段分布鲁棒容量规划模型。采用温区分解精确线性化，并设计列与约束生成算法求解。

以宁夏中卫某规划AI算力园区为算例。结果表明：与不计调频与热耦合的传统规划相比，所提方法使能源侧年化成本降低7.3%，年碳排放降低14.2%，年回收余热4.75 GWh；忽略芯片热安全约束会低估机械制冷容量约54%，使年实时任务满足率由99.95%降至99.24%；在含极端日的365日样本外测试中，所提方法的期望年化总成本比随机规划和鲁棒优化分别低2.8%和3.0%；GPU投资占总成本约94%，使最优方案以满频低温运行为主，降频与高温运行只在GPU配置有冗余时出现。

**关键词**：AI算力园区；GPU动态调频；液冷热惯性；余热回收；阶梯碳交易；分布鲁棒优化；容量规划

## 0 引言

大模型训练与推理推动数据中心负荷快速增长。国际能源署预计全球数据中心用电量到2030年接近翻番\[文献待补：IEA Energy and AI 2025\]。高密度GPU集群普遍采用液冷，单机柜功率密度已达数十千瓦以上。此时，算力调度、IT功耗、冷却能耗与园区能源设备之间形成紧密耦合，容量规划不能再把数据中心视为功率曲线已知的普通负荷。

算电协同规划已有较多研究。文献\[1\]建立了数据中心集群综合能源容量配置的两阶段分布鲁棒双层模型，刻画了算力负荷的时空转移与冷—电耦合。文献\[2\]将SST损耗与分级负荷灵活性纳入直流数据中心容量规划，并采用增强Benders分解求解。上述研究中，冷却负荷通常由IT功率乘以固定能效系数得到，没有刻画GPU运行状态与冷却温度之间的反向约束。

在运行层面，文献\[3\]在AI算力园区低碳调度中考虑了冷却系统热惯性；文献\[4\]在配电网恢复中考虑了数据中心热动态，并构建了非对称数据驱动不确定集；文献\[5\]在多微网数据中心协同调度中采用Wasserstein分布鲁棒机会约束处理源荷不确定性；文献\[6\]从能源—数据耦合视角讨论了数据中心作为灵活性资源的定位。GPU动态调频可在吞吐量小幅下降的情况下显著降低功耗\[文献待补：GPU DVFS能效测量\]；液冷温度升高可延长自然冷却时长并提高余热品位，但会压缩芯片热安全裕度并增加漏电功耗\[文献待补：液冷数据中心余热回收\]。这些温度相关的权衡目前仅在运行层面讨论，尚未进入容量规划。

综上，现有规划研究缺少GPU级“频率—功耗—温度—冷却”闭环；现有考虑热动态的研究停留在运行调度层，不决定冷源、蓄冷与余热设备容量。为此，本文主要工作如下：

1. 建立计及多档动态调频与温度相关漏电功耗的GPU算力—功耗模型，以液冷环路热状态为纽带，构建热安全温区门控、气象依赖冷却、蓄冷与余热热泵的闭环耦合运行模型。
2. 构建计及光伏出力、算力负荷、环境温度与热负荷不确定性的综合范数模糊集，计入阶梯碳交易与售热收益，建立两阶段分布鲁棒容量规划模型。
3. 采用温区分解将温度相关参数精确线性化，设计C&CG算法求解；在统一框架下比较SP、RO与DRO，并分析置信水平、气候区与热价对配置结果的影响。

## 1 系统结构与规划框架

### 1.1 系统结构

AI算力园区综合能源系统由三层组成，见图1。

- 算力层：GPU计算集群，承担实时推理任务与可延期训练/批处理任务。
- 热管理层：冷板式液冷环路、干冷器自然冷却、电制冷机组、蓄冷水罐、余热回收热泵。
- 能源层：光伏、电池储能，以及与上级电网的购电接口。园区按防逆流方式并网，不向电网反送电。

GPU电功率转化的热量按比例β进入液冷环路，由自然冷却、机械制冷和余热热泵移出。蓄冷罐在冷源与环路之间时移冷量。热泵回收的热量供给园区及周边热用户，并按热价结算。

> **图1 AI算力园区算-电-热协同系统结构**　Fig.1 Structure of the computing–power–thermal coordinated AI computing park

### 1.2 规划框架与时间尺度

第一阶段（规划层）在不确定性实现前确定设备容量 x = (N, K\_PV, P\_B, E\_B, K\_FC, K\_MC, E\_TES, K\_HP)。第二阶段（运行层）在每个典型日场景下优化GPU档位分配、任务处理、液冷温区、冷源出力、蓄冷、热泵、储能与购电。

分布鲁棒层在模糊集内寻找使期望运行成本最大的场景概率分布。三者构成 min–max–min 结构。调度步长Δt = 1 h，T = 24，典型日数K = 12，规划年限按设备寿命分别年化。

> **图2 “频率—功耗—温度—冷却—余热”闭环耦合关系**　Fig.2 Closed-loop coupling among frequency, power, temperature, cooling and waste heat

### 1.3 符号表

集合与下标：

| 符号 | 含义 |
| --- | --- |
| s ∈ S = {1,…,K} | 典型日场景 |
| t ∈ {1,…,T} | 时段，状态量定义至T+1 |
| r ∈ {R, B} | 实时任务、可延期任务 |
| k ∈ K\_r | GPU频率档位；K\_R = {1,2,3}，K\_B = {1,…,5} |
| j ∈ J = {1,…,5} | 液冷温区 |
| v ∈ {1,…,V} | 碳交易价格区间 |

第一阶段决策变量：

| 符号 | 含义 | 单位 |
| --- | --- | --- |
| N | GPU配置数量（整数） | 卡 |
| K\_PV | 光伏装机 | kW |
| P\_B, E\_B | 电池储能功率、能量容量 | kW, kWh |
| K\_FC, K\_MC | 自然冷却、机械制冷额定散热容量 | kW\_th |
| E\_TES | 蓄冷罐容量 | kWh\_th |
| K\_HP | 余热热泵制热容量 | kW\_th |

第二阶段决策变量（均带场景下标s、时段下标t，正文按需省略）：

| 符号 | 含义 | 单位 |
| --- | --- | --- |
| m\_rkj | 在温区j下以档位k执行任务r的GPU数量 | 卡 |
| U\_R, U\_B | 实时、可延期任务完成量 | GPU·h |
| L\_R | 实时任务切除量 | GPU·h |
| B, O | 可延期任务积压量、超期量 | GPU·h |
| P\_IT | IT功率 | kW |
| T\_w | 液冷环路等效温度（时段起始） | ℃ |
| u\_j | 温区选择0-1变量 | — |
| q\_FC,j, q\_MC,j, q\_HP,j | 温区j下自然冷却、机械制冷、热泵取热功率 | kW\_th |
| q\_ch, q\_dis, S\_TES | 蓄冷充、放冷功率，蓄冷量 | kW\_th, kWh\_th |
| H\_HP | 热泵供热功率 | kW\_th |
| P\_PV, P\_cur | 光伏利用功率、弃光功率 | kW |
| P\_ch, P\_dis, S\_B | 储能充、放电功率，电量 | kW, kWh |
| P\_buy | 购电功率 | kW |
| ε\_v, ε\_s | 碳排放超配额区间量、富余配额出售量 | kg |

主要参数：

| 符号 | 含义 | 单位 |
| --- | --- | --- |
| v\_rk | 档位k下任务r的单卡处理速率 | GPU·h/(卡·h) |
| p\_base | 单卡对应的服务器基础功率（含GPU待机） | kW/卡 |
| p\_dyn,rk | 档位k的GPU动态功率 | kW/卡 |
| p\_lk,j | 温区j下的GPU漏电功率 | kW/卡 |
| h\_rk | 档位k的芯片发热功率 | kW\_th/卡 |
| R\_th, T\_chip,max | 冷却液—芯片热点等效热阻、芯片温度上限 | K/kW, ℃ |
| C\_w, β | 液冷环路等效热容、IT热量进入液冷比例 | kWh/K, — |
| φ\_j,t | 温区j、时段t的自然冷却可用系数 | — |
| COP\_MC,jt, COP\_HP,j | 冷机、热泵能效比 | — |
| g\_PV | 光伏单位容量出力系数 | — |
| A\_R, A\_B, T\_amb, H\_dem | 算力到达量、环境温度、热负荷 | GPU·h, ℃, kW\_th |
| c\_buy,t, c\_h | 分时购电价、热价 | 元/kWh |
| e\_g, e\_h, ψ | 电网排放因子、替代锅炉供热排放因子、单位IT电量配额 | kg/kWh |
| p0\_s, θ\_1, θ\_∞ | 典型日经验概率、综合范数半径 | — |

### 1.4 基本假设

1. GPU集群规模大，时段内各卡可分处不同频率档位，m\_rkj取连续值；N取整数。
2. 芯片热点温度采用液冷温度加准稳态温升表示；温区内采用温区上界判定热安全、温区下界计算自然冷却能力。
3. 实时任务只能使用满足时延要求的前3档；可延期任务可在截止期D内分割、抢占处理。
4. 余热热泵仅在热负荷范围内供热，供热不足部分由园区既有热源补足，不计入本文成本。
5. 典型日按周期稳态处理：储能电量、蓄冷量、液冷温度与可延期任务积压均满足首末状态一致（式(7)(10)(17)(22)）。
6. GPU配置留有算力冗余，装机算力不低于全年日均满频算力需求的(1+r_N)倍（式(33)）。

## 2 GPU—液冷—冷却—余热耦合模型

本章建立运行层的算-热耦合约束。液冷温度T\_w是贯穿全章的状态量。它通过式(3)–(4)决定GPU功率，通过式(11)–(12)决定可用频率档位，通过式(13)–(16)决定冷源能力与能效，通过式(18)–(19)决定余热回收能效；GPU功率又通过式(9)反过来推动T\_w变化。

### 2.1 GPU动态调频与算力—功耗模型

GPU在各温区、各档位间的分配不超过配置数量：

$$
\sum_{r\in\{\mathrm R,\mathrm B\}}\sum_{k\in\mathcal K_r}\sum_{j\in\mathcal J}m_{rkjst}\le N,\qquad m_{rkjst}\ge 0 \tag{1}
$$

任务完成量受各档位处理能力约束：

$$
U^{r}_{st}\le\Delta t\sum_{k\in\mathcal K_r}\sum_{j\in\mathcal J}v_{rk}\,m_{rkjst},\qquad r\in\{\mathrm R,\mathrm B\} \tag{2}
$$

IT功率由服务器基础功率、各档位动态功率和温区相关漏电功率组成：

$$
P^{\mathrm{IT}}_{st}=N\,p^{\mathrm{base}}+\sum_{r}\sum_{k\in\mathcal K_r}\sum_{j\in\mathcal J}\left(p^{\mathrm{dyn}}_{rk}+p^{\mathrm{lk}}_{j}\right)m_{rkjst} \tag{3}
$$

$$
p^{\mathrm{lk}}_{j}=p^{\mathrm{lk}}_{0}\left[1+\alpha_{\mathrm{lk}}\left(\overline T_j-T_{\mathrm{ref}}\right)\right] \tag{4}
$$

式(4)按温区上界预先计算漏电功率。由于m按温区分解，且只有被选中温区的m可以非零（式(12)），温度对功率的影响在式(3)中是线性的。

### 2.2 算力任务约束

实时任务在到达时段处理，无法处理的部分计为切除量：

$$
U^{\mathrm R}_{st}+L^{\mathrm R}_{st}=A^{\mathrm R}_{st},\qquad 0\le L^{\mathrm R}_{st}\le A^{\mathrm R}_{st} \tag{5}
$$

可延期任务以积压量表示跨时段状态：

$$
B_{s,t+1}=B_{st}+A^{\mathrm B}_{st}-U^{\mathrm B}_{st},\qquad B_{st}\ge 0 \tag{6}
$$

典型日按周期稳态处理，日末未完成的可延期任务顺延至次日凌晨，积压量满足周期条件：

$$
B_{s1}=B_{s,T+1} \tag{7}
$$

任务按先到先服务处理。结转积压$B_{s1}$由上一周期最后到达的任务构成，到达满D小时仍未完成的工作量计为超期量：

$$
O_{st}\ge B_{s1}+\sum_{\tau=1}^{t-D}A^{\mathrm B}_{s\tau}-\sum_{\tau=1}^{t}U^{\mathrm B}_{s\tau}-\sum_{\tau=T+t-D+1}^{T}A^{\mathrm B}_{s\tau},\qquad O_{st}\ge 0 \tag{8}
$$

式(8)中，第2项仅在t>D时出现，第4项仅在t<D时出现，表示结转积压中尚未到期的部分。周期条件使傍晚到达的可延期任务可以推迟到夜间谷电与低气温时段处理。

### 2.3 液冷环路热状态与热安全门控

液冷环路的等效热平衡如下。热泵取热也计入散热；蓄冷充冷占用冷源出力，放冷补充环路散热。

$$
C_w\left(T^{w}_{s,t+1}-T^{w}_{st}\right)=\Delta t\Big[\beta P^{\mathrm{IT}}_{st}-\sum_{j}\big(q^{\mathrm{FC}}_{jst}+q^{\mathrm{MC}}_{jst}+q^{\mathrm{HP}}_{jst}\big)+q^{\mathrm{ch}}_{st}-q^{\mathrm{dis}}_{st}\Big] \tag{9}
$$

液冷温度划分为5个温区，每个时刻选择且仅选择一个：

$$
\sum_{j}u_{jst}=1,\quad \sum_{j}\underline T_j u_{jst}\le T^{w}_{st}\le\sum_{j}\overline T_j u_{jst},\quad t=1,\dots,T+1;\qquad T^{w}_{s1}=T^{w}_{s,T+1}=T^{w}_{0} \tag{10}
$$

档位k的芯片热点温度近似为液冷温度加稳态温升R\_th·h\_rk。由芯片温度上限确定各档位的安全温区集合：

$$
\mathcal J^{\mathrm{safe}}_{rk}=\left\{j\in\mathcal J:\ \overline T_j+R^{\mathrm{th}}h_{rk}\le T^{\mathrm{chip,max}}\right\} \tag{11}
$$

热安全门控约束如下：

$$
\begin{aligned}
&m_{rkjst}\le N^{\max}u_{jst},\qquad m_{rkjst}=0\ \ \left(j\notin\mathcal J^{\mathrm{safe}}_{rk}\right),\\
&\sum_{j}m_{rkjst}\le N^{\max}\sum_{j\in\mathcal J^{\mathrm{safe}}_{rk}}u_{j,s,t+1}
\end{aligned} \tag{12}
$$

第一行使GPU只在当前温区运行，且该温区对所用档位安全。第二行要求时段末温区同样安全，避免时段内温升越限。式(11)–(12)是算力与冷却的反向耦合：液冷温度越高，可用的高频档位越少。

### 2.4 自然冷却与机械制冷

自然冷却可用系数由环境温度与温区下界决定，求解前预先计算：

$$
\phi_{jst}=\min\left\{1,\ \max\left\{0,\ \frac{\underline T_j-\Delta T^{\mathrm{app}}-T^{\mathrm{amb}}_{st}}{\Delta T^{\mathrm{des}}}\right\}\right\} \tag{13}
$$

$$
0\le q^{\mathrm{FC}}_{jst}\le\phi_{jst}K^{\mathrm{FC}},\qquad q^{\mathrm{FC}}_{jst}\le\phi_{jst}K^{\mathrm{FC,max}}u_{jst} \tag{14}
$$

$$
0\le q^{\mathrm{MC}}_{jst}\le K^{\mathrm{MC,max}}u_{jst},\qquad \sum_{j}q^{\mathrm{MC}}_{jst}\le K^{\mathrm{MC}} \tag{15}
$$

冷机COP随环境温度升高而下降，随冷却液温度升高而上升，截断于\[COP\_min, COP\_max\]：

$$
\begin{aligned}
&\mathrm{COP}^{\mathrm{MC}}_{jst}=\mathrm{COP}^{\mathrm{MC}}_{0}-c_1\left(T^{\mathrm{amb}}_{st}-T^{\mathrm{amb}}_{\mathrm{ref}}\right)+c_2\left(\underline T_j-T^{w}_{\mathrm{ref}}\right),\\
&P^{\mathrm{MC}}_{st}=\sum_{j}\frac{q^{\mathrm{MC}}_{jst}}{\mathrm{COP}^{\mathrm{MC}}_{jst}},\qquad P^{\mathrm{FC}}_{st}=a^{\mathrm{FC}}\sum_{j}q^{\mathrm{FC}}_{jst}
\end{aligned} \tag{16}
$$

φ与COP均为预计算常数，式(14)–(16)为线性约束；容量变量与0-1变量不相乘，无需额外线性化。

### 2.5 蓄冷罐

$$
\begin{aligned}
&S^{\mathrm{TES}}_{s,t+1}=(1-\delta_{\mathrm{TES}})S^{\mathrm{TES}}_{st}+\Delta t\left(\eta_{\mathrm{TES}}q^{\mathrm{ch}}_{st}-q^{\mathrm{dis}}_{st}/\eta_{\mathrm{TES}}\right),\\
&0\le S^{\mathrm{TES}}_{st}\le E^{\mathrm{TES}},\qquad 0\le q^{\mathrm{ch}}_{st},\,q^{\mathrm{dis}}_{st}\le E^{\mathrm{TES}}/\tau_{\mathrm{TES}},\\
&q^{\mathrm{ch}}_{st}\le Q^{\mathrm{TES,max}}z_{st},\quad q^{\mathrm{dis}}_{st}\le Q^{\mathrm{TES,max}}(1-z_{st}),\quad S^{\mathrm{TES}}_{s1}=S^{\mathrm{TES}}_{s,T+1}=\sigma_0E^{\mathrm{TES}}
\end{aligned} \tag{17}
$$

τ\_TES为蓄冷罐充放冷时长，取4 h；z为充放冷状态0-1变量。

### 2.6 余热回收热泵

热泵从液冷回水取热，向用户侧供热。其能效随源侧温度升高而提高，按温区中点温度预先计算：

$$
\mathrm{COP}^{\mathrm{HP}}_{j}=\min\left\{\mathrm{COP}^{\mathrm{HP}}_{\max},\ \eta_{\mathrm{c}}\frac{T^{\mathrm{sup}}+273.15}{T^{\mathrm{sup}}-\widetilde T_j}\right\} \tag{18}
$$

$$
\begin{aligned}
&P^{\mathrm{HP}}_{st}=\sum_{j}\frac{q^{\mathrm{HP}}_{jst}}{\mathrm{COP}^{\mathrm{HP}}_{j}-1},\qquad H^{\mathrm{HP}}_{st}=\sum_{j}\frac{\mathrm{COP}^{\mathrm{HP}}_{j}}{\mathrm{COP}^{\mathrm{HP}}_{j}-1}q^{\mathrm{HP}}_{jst},\\
&0\le q^{\mathrm{HP}}_{jst}\le Q^{\mathrm{HP,max}}u_{jst},\qquad H^{\mathrm{HP}}_{st}\le K^{\mathrm{HP}}
\end{aligned} \tag{19}
$$

式中T\_sup为供热温度，η\_c为卡诺效率系数，T̃\_j为温区中点温度。供热量满足H\_HP = q\_HP + P\_HP。

### 2.7 冷却辅助与其他电耗

$$
P^{\mathrm{aux}}_{st}=\left[\delta_e+a^{\mathrm{circ}}\beta+a^{\mathrm{air}}(1-\beta)\right]P^{\mathrm{IT}}_{st}+P^{0} \tag{20}
$$

式中δ\_e为配电损耗系数，a\_circ为液冷主循环泵耗系数，a\_air为空气侧散热电耗系数，P0为照明办公等固定负荷。

### 2.8 耦合机理小结

提高液冷运行温度有三个收益：自然冷却可用系数φ增大、冷机COP提高、热泵COP提高。代价有两个：漏电功率增加，高频档位被门控禁用。降低液冷温度则相反。运行层在每个时段权衡这两组效应，规划层则据此决定自然冷却、机械制冷、蓄冷与热泵的容量配比。这一权衡是第5章结果分析的主轴。

## 3 能源系统与两阶段分布鲁棒规划模型

本章补齐能源侧约束，建立碳交易与目标函数，再用综合范数模糊集构成上层规划、下层最恶劣分布运行的两阶段分布鲁棒模型。

### 3.1 新能源、储能与电网接口

$$
0\le P^{\mathrm{PV}}_{st}\le g^{\mathrm{PV}}_{st}K^{\mathrm{PV}},\qquad P^{\mathrm{cur}}_{st}=g^{\mathrm{PV}}_{st}K^{\mathrm{PV}}-P^{\mathrm{PV}}_{st} \tag{21}
$$

$$
\begin{aligned}
&S^{\mathrm B}_{s,t+1}=(1-\delta_{\mathrm B})S^{\mathrm B}_{st}+\Delta t\left(\eta_cP^{\mathrm{ch}}_{st}-P^{\mathrm{dis}}_{st}/\eta_d\right),\qquad \sigma_{\min}E^{\mathrm B}\le S^{\mathrm B}_{st}\le\sigma_{\max}E^{\mathrm B},\\
&0\le P^{\mathrm{ch}}_{st},P^{\mathrm{dis}}_{st}\le P^{\mathrm B},\quad P^{\mathrm{ch}}_{st}\le P^{\mathrm{B,max}}b_{st},\quad P^{\mathrm{dis}}_{st}\le P^{\mathrm{B,max}}(1-b_{st}),\\
&P^{\mathrm B}\le c^{\max}_{\mathrm B}E^{\mathrm B},\qquad S^{\mathrm B}_{s1}=S^{\mathrm B}_{s,T+1}=\sigma_0E^{\mathrm B}
\end{aligned} \tag{22}
$$

$$
0\le P^{\mathrm{buy}}_{st}\le P^{\mathrm{grid,max}} \tag{23}
$$

b\_st为储能充放电状态0-1变量。园区按防逆流方式并网，不向电网反送电，午间富余光伏只能通过任务延期、储能与蓄冷就地消纳，否则弃光。中卫以光伏资源为主、风资源不足，本文未配置风电。

### 3.2 电功率与热功率平衡

$$
P^{\mathrm{buy}}_{st}+P^{\mathrm{PV}}_{st}+P^{\mathrm{dis}}_{st}=P^{\mathrm{IT}}_{st}+P^{\mathrm{FC}}_{st}+P^{\mathrm{MC}}_{st}+P^{\mathrm{HP}}_{st}+P^{\mathrm{aux}}_{st}+P^{\mathrm{ch}}_{st} \tag{24}
$$

$$
H^{\mathrm{sell}}_{st}=H^{\mathrm{HP}}_{st}\le H^{\mathrm{dem}}_{st} \tag{25}
$$

液冷环路的冷量平衡已由式(9)给出，与式(24)–(25)共同构成电—冷—热三重平衡。

### 3.3 基于算力产出配额的阶梯碳交易

园区实际碳排放计入外购电排放，并扣除余热供热替代燃气锅炉的减排量。免费配额按完成的算力工作量分配，单位工作量能耗越低，越容易满足配额：

$$
E_s=\Delta t\sum_{t=1}^{T}\left(e_{\mathrm g}P^{\mathrm{buy}}_{st}-e_{\mathrm h}H^{\mathrm{sell}}_{st}\right),\qquad E^{\mathrm q}_s=\psi\sum_{t=1}^{T}\left(U^{\mathrm R}_{st}+U^{\mathrm B}_{st}\right) \tag{26}
$$

$$
\begin{aligned}
&E_s-E^{\mathrm q}_s=\sum_{v=1}^{V}\varepsilon_{sv}-\varepsilon^{\mathrm s}_{s},\qquad 0\le\varepsilon_{sv}\le\ell\ \ (v<V),\quad \varepsilon_{sV}\ge0,\quad \varepsilon^{\mathrm s}_s\ge0,\\
&C^{\mathrm{CO_2}}_s=\sum_{v=1}^{V}\lambda\left[1+(v-1)\sigma\right]\varepsilon_{sv}-\lambda\,\varepsilon^{\mathrm s}_s
\end{aligned} \tag{27}
$$

式中λ为基础碳价，ℓ为区间长度，σ为价格增长率。各区间边际价格递增，最小化时自动先填低价区间，无需0-1变量。

### 3.4 目标函数

设备i的年化投资：

$$
\mathrm{CRF}_i=\frac{r(1+r)^{Y_i}}{(1+r)^{Y_i}-1},\qquad C^{\mathrm{inv}}(\boldsymbol x)=\sum_{i}\left(\mathrm{CRF}_i\,c_i+c^{\mathrm{OM}}_i\right)x_i \tag{28}
$$

典型日s的运行成本：

$$
\begin{aligned}
C^{\mathrm{op}}_s={}&\Delta t\sum_{t=1}^{T}\Big[c^{\mathrm{buy}}_tP^{\mathrm{buy}}_{st}-c^{\mathrm h}H^{\mathrm{sell}}_{st}+c^{\mathrm{cur}}P^{\mathrm{cur}}_{st}+c^{\mathrm{deg}}\left(P^{\mathrm{ch}}_{st}+P^{\mathrm{dis}}_{st}\right)\Big]\\
&+\sum_{t=1}^{T}\left(c^{\mathrm R}L^{\mathrm R}_{st}+c^{\mathrm O}O_{st}\right)+C^{\mathrm{CO_2}}_s
\end{aligned} \tag{29}
$$

依次为购电成本、售热收益、弃光惩罚、储能损耗、实时任务切除惩罚、可延期任务超期惩罚与碳交易成本。

### 3.5 多重不确定性与综合范数模糊集

取M个历史日的联合日轨迹ξ\_d = {g\_PV, A\_R, A\_B, T\_amb, H\_dem}，每日24点。归一化后以k-medoids聚为K个典型日；场景ξ\_s取簇中心日，经验概率p0\_s = M\_s / M。同一日内五类量保持原始时间对应，从而保留光照—气温—负荷之间的相关性。

以经验分布为中心，用1-范数与∞-范数共同约束概率分布的偏移：

$$
\mathcal P=\left\{\boldsymbol p\in\mathbb R^{K}_{+}:\ \sum_{s=1}^{K}p_s=1,\ \sum_{s=1}^{K}\left|p_s-p^0_s\right|\le\theta_1,\ \max_{1\le s\le K}\left|p_s-p^0_s\right|\le\theta_\infty\right\} \tag{30}
$$

半径由置信水平与样本量确定：

$$
\begin{aligned}
&\Pr\left\{\sum_s\left|p_s-p^0_s\right|\le\theta_1\right\}\ge1-2Ke^{-2M\theta_1/K},\qquad \Pr\left\{\max_s\left|p_s-p^0_s\right|\le\theta_\infty\right\}\ge1-2Ke^{-2M\theta_\infty},\\
&\theta_1=\frac{K}{2M}\ln\frac{2K}{1-\alpha_1},\qquad \theta_\infty=\frac{1}{2M}\ln\frac{2K}{1-\alpha_\infty}
\end{aligned} \tag{31}
$$

基准取K = 12、M = 365、α1 = 0.5、α∞ = 0.99，得θ1 ≈ 0.064、θ∞ ≈ 0.011。样本量M越大，半径越小，模型越接近随机规划。

### 3.6 两阶段分布鲁棒容量规划模型

上层以年化投资与最恶劣分布下期望运行成本之和最小为目标，下层在给定容量与场景下优化运行：

$$
\min_{\boldsymbol x\in\mathcal X}\left\{C^{\mathrm{inv}}(\boldsymbol x)+\max_{\boldsymbol p\in\mathcal P}\ \sum_{s=1}^{K}p_s\cdot 365\cdot\min_{\boldsymbol y_s\in\mathcal Y(\boldsymbol x,\boldsymbol\xi_s)}C^{\mathrm{op}}_s(\boldsymbol y_s)\right\} \tag{32}
$$

规划可行域：

$$
\mathcal X=\left\{\boldsymbol x:\ \boldsymbol 0\le\boldsymbol x\le\boldsymbol x^{\max},\ N\in\mathbb Z_+,\ N\ge(1+r_N)\bar A,\ P^{\mathrm B}\le c^{\max}_{\mathrm B}E^{\mathrm B}\right\} \tag{33}
$$

式中$\bar A=\frac{1}{24M}\sum_{d=1}^{M}\sum_{t=1}^{24}\left(A^{\mathrm R}_{dt}+A^{\mathrm B}_{dt}\right)$为历史日均满频算力需求（以满频GPU数计），$r_N$为算力冗余率。该约束是算力服务的可靠性要求：GPU年化投资占园区总成本的绝大部分，若不设冗余，规划会把GPU数量压到日算力需求下限，GPU全天满载，调频与降档失去调节空间，热管理与冷源规划的耦合也随之消失。

运行可行域𝒴(x, ξ\_s)由式(1)–(27)构成。模型写成紧凑形式：

$$
\begin{aligned}
&\min_{\boldsymbol x}\ \boldsymbol c^{\top}\boldsymbol x+\max_{\boldsymbol p\in\mathcal P}\sum_{s=1}^{K}p_s\min_{\boldsymbol y_s}\ \boldsymbol d^{\top}\boldsymbol y_s\\
&\mathrm{s.t.}\ \ \boldsymbol A\boldsymbol x\le\boldsymbol b,\quad \boldsymbol E\boldsymbol y_s+\boldsymbol F\boldsymbol x\le\boldsymbol h(\boldsymbol\xi_s),\quad \boldsymbol y_s=\left(\boldsymbol y^{\mathrm c}_s,\boldsymbol y^{\mathrm b}_s\right),\ \boldsymbol y^{\mathrm b}_s\in\{0,1\}
\end{aligned} \tag{34}
$$

式中y^c为连续运行变量，y^b为温区、蓄冷、储能状态0-1变量；系数365并入向量d。

## 4 模型线性化与C&CG求解

式(32)是含0-1运行变量的min–max–min问题。本章先说明它可以精确转化为MILP，再给出C&CG主子问题交替求解流程。

### 4.1 温区分解精确线性化

温度相关的非线性来自三类乘积：液冷温度 × 漏电功率、液冷温度 × 冷源能效、容量 × 温区状态。本文用四步消除：

1. 漏电功率、自然冷却系数、冷机COP、热泵COP都按温区端点或中点预先计算，见式(4)(13)(16)(18)，在模型中为常数。
2. GPU数量m与冷源出力q按温区分解，由温区变量u门控，见式(12)(14)(15)(19)。由于每时刻只有一个温区被选中，“温区参数 × 运行量”变为常数乘连续变量。
3. 容量与温区状态不直接相乘。式(14)(15)用“出力 ≤ 系数 × 容量”与“出力 ≤ 系数 × 安装上限 × u”两个不等式实现门控，无需引入McCormick辅助变量。
4. 阶梯碳价边际递增，式(27)为凸分段线性；模糊集中的绝对值用正负分量p+、p−表示。

经上述处理，给定概率p时，式(32)为MILP。

### 4.2 主问题

场景数有限，主问题保留全部K个典型日的运行变量，并以已生成的最恶劣概率向量p^(l)构成割：

$$
\begin{aligned}
\min_{\boldsymbol x,\eta,\{\boldsymbol y_s\}}\ &\boldsymbol c^{\top}\boldsymbol x+\eta\\
\mathrm{s.t.}\ \ &\eta\ge\sum_{s=1}^{K}p^{(l)}_s\,\boldsymbol d^{\top}\boldsymbol y_s,\qquad l=1,\dots,L\\
&\boldsymbol A\boldsymbol x\le\boldsymbol b,\qquad \boldsymbol E\boldsymbol y_s+\boldsymbol F\boldsymbol x\le\boldsymbol h(\boldsymbol\xi_s),\qquad \forall s
\end{aligned} \tag{35}
$$

各场景运行变量相互独立，且概率非负。因此各场景同时取各自最优运行时，所有割的右端同时达到最小，每个场景只需一组运行变量。主问题的最优值是原问题的下界。

### 4.3 子问题

子问题分两步。第一步，固定容量x^(k)，各典型日独立求解运行MILP（可并行）：

$$
Q_s\left(\boldsymbol x^{(k)}\right)=\min_{\boldsymbol y_s}\left\{\boldsymbol d^{\top}\boldsymbol y_s:\ \boldsymbol E\boldsymbol y_s\le\boldsymbol h(\boldsymbol\xi_s)-\boldsymbol F\boldsymbol x^{(k)}\right\},\qquad s=1,\dots,K \tag{36}
$$

第二步，在模糊集内寻找最恶劣概率分布，这是一个线性规划：

$$
\begin{aligned}
\max_{\boldsymbol p,\boldsymbol p^{+},\boldsymbol p^{-}}\ &\sum_{s=1}^{K}p_s\,Q_s\left(\boldsymbol x^{(k)}\right)\\
\mathrm{s.t.}\ \ &\sum_{s}p_s=1,\qquad p_s-p^0_s=p^{+}_s-p^{-}_s,\qquad p_s,\,p^{+}_s,\,p^{-}_s\ge0,\\
&\sum_{s}\left(p^{+}_s+p^{-}_s\right)\le\theta_1,\qquad p^{+}_s+p^{-}_s\le\theta_\infty,\ \ \forall s
\end{aligned} \tag{37}
$$

第一步必须逐场景重新求解，不能直接取主问题中的y\_s：当某些场景在割中权重为零时，主问题对这些场景的运行解不一定是最优的。

### 4.4 算法流程

上下界更新与收敛判据：

$$
LB^{(k)}=\boldsymbol c^{\top}\boldsymbol x^{(k)}+\eta^{(k)},\qquad UB^{(k)}=\min\left\{UB^{(k-1)},\ \boldsymbol c^{\top}\boldsymbol x^{(k)}+\sum_{s}p^{*}_sQ_s\left(\boldsymbol x^{(k)}\right)\right\} \tag{38}
$$

$$
\frac{UB^{(k)}-LB^{(k)}}{UB^{(k)}}\le\varepsilon \tag{39}
$$

1. 初始化：LB = −∞，UB = +∞，k = 1，初始割取p^(1) = p0，ε = 10^−3。
2. 求解主问题(35)，得到x^(k)、η^(k)，按式(38)更新LB。
3. 固定x^(k)，按式(36)并行求解K个典型日运行问题，得到Q\_s。
4. 求解线性规划(37)，得到最恶劣概率p\*，按式(38)更新UB。
5. 若满足式(39)，输出x^(k)及对应运行方案；否则把p\* 作为新割加入主问题，k ← k + 1，返回第2步。

模糊集(30)是有限维多面体，顶点有限，线性规划(37)总返回某个顶点，因此算法在有限步内收敛。

由于(37)是线性规划，可将其对偶后并入外层最小化，得到与式(32)等价的单层MILP：

$$
\begin{aligned}
\min_{\boldsymbol x,\{\boldsymbol y_s\},\lambda,\boldsymbol\pi,\mu,\boldsymbol\nu}\ &C^{\mathrm{inv}}(\boldsymbol x)+\lambda+\sum_{s=1}^{K}p^0_s\pi_s+\theta_1\mu+\theta_\infty\sum_{s=1}^{K}\nu_s\\
\mathrm{s.t.}\ \ &\lambda+\pi_s\ge 365\,C^{\mathrm{op}}_s(\boldsymbol y_s),\quad -(\mu+\nu_s)\le\pi_s\le\mu+\nu_s,\quad \mu\ge0,\ \nu_s\ge0,\\
&\boldsymbol y_s\in\mathcal Y(\boldsymbol x,\boldsymbol\xi_s),\ \forall s;\qquad \boldsymbol x\in\mathcal X
\end{aligned} \tag{40}
$$

式中λ、π\_s、μ、ν\_s分别为(37)中概率归一化约束、偏移定义约束、1-范数约束和∞-范数约束的对偶变量。由线性规划强对偶，式(40)与C&CG收敛解的最优值相同；本文以式(40)校验C&CG结果，并用于灵敏度分析的批量计算。

> **图3 C&CG算法流程**　Fig.3 Flowchart of the C&CG algorithm

### 4.5 SP与RO作为特例

取θ1 = θ∞ = 0时，模糊集退化为经验分布p0，模型即随机规划（SP）。取θ1 = 2、θ∞ = 1时，模糊集为整个概率单纯形，子问题把全部概率赋给成本最高的典型日，模型即典型日鲁棒优化（RO）。三种方法共用同一套约束、数据与代码，仅半径不同，第5章的方法对比因此是严格同口径的。

### 4.6 模型规模与求解设置

基准算例每个典型日每时段含5个温区0-1变量，K = 12时共1440个温区0-1变量、约2.4万个连续变量。GPU年化投资约占总成本的94%，若按总成本计算相对间隙，0.1%的间隙约为30万元，大于相邻场景之间的能源侧成本差异。为此采用两步法求解：

1. 第一步以总成本为目标求解，GPU数量N取连续变量，收敛后取整得N*。
2. 第二步固定N = N*，目标函数去掉GPU年化投资这一常数项，只以能源侧年化成本为目标，用C&CG求解；MIP相对间隙与收敛判据ε均相对能源侧成本计算，取10^−3。最恶劣分布与已有概率割重复时判定C&CG收敛，剩余间隙来自主问题。
3. 场景按可行域嵌套关系（S1 ⊂ S2，S3 ⊂ S4 ⊂ S5）依次求解：以上一场景的最优解（新增设备容量取0）作为初始可行解与上界初值，并以其能源侧成本作为截断值，保证能源侧成本单调。
4. 第二步主问题求解后，在所得容量邻域内做坐标搜索：每组候选容量逐典型日精确求解运行问题，按式(37)计算目标值，接受严格改进。最终方案的最优性以主问题下界衡量。

其余设置：储能充放电、蓄冷充放冷两类互斥0-1变量松弛为连续变量，求解后逐时段校验，若出现同时充放，仅在相应典型日与时段恢复0-1变量后重解；式(12)中N^max在第一步取6000，第二步取N*；自然冷却加入按温区汇总的有效不等式Σ_j q\_FC,jt/φ\_jt ≤ K\_FC，它与式(14)的整数可行域相同，但线性松弛更紧。主问题、子问题与式(40)均由HiGHS求解。

## 参考文献

[1] Zhang S, Ding S, Li Y, et al. A bi-level planning model of integrated energy capacity configuration for data center cluster considering computing-electricity coupling operation and supply-demand uncertainties[J]. Applied Energy, 2026, 425: 128499.

[2] Xu J, Xu Q, Jiang X, et al. Coordinated planning and operation of SST-based DC data centers with tiered workload flexibility[J]. Applied Energy, 2027, 427: 128931.

[3] Jiang Y, Wang Q, Wu G, et al. Decarbonization dispatch for AI computing center parks considering task-level carbon traceability[J]. Applied Energy, 2027, 427: 128887.

[4] Wang Y, Yao L, Strbac G. Coordinating data centre microgrids and mobile power sources for distribution network resilience: a data-driven distributionally robust optimisation approach[J]. Applied Energy, 2027, 427: 129132.

[5] Song C, Chen H, Wang J, et al. Bi-timescale distributionally robust optimization for power-computing-carbon coordination in multi-microgrids with data centers[J]. Applied Energy, 2026, 426: 128602.

[6] Shi X, Lin Z, Yan J. Reframing data centers as strategic producers: energy-data nexus[J]. Applied Energy, 2026, 426: 128618.

> 待补：IEA《Energy and AI》(2025)；GPU DVFS 功耗—吞吐量实测；液冷与自然冷却性能；余热回收热泵；综合范数模糊集置信度公式（Zhao 与 Jiang，数据驱动风险规避两阶段随机规划）及国内相关应用。
