# 5 算例分析

## 5.1 算例概况与参数

以宁夏中卫某规划AI算力园区（东数西算宁夏枢纽中卫集群）为对象，GPU安装上限8000卡，满载IT功率约9.2 MW。园区按防逆流方式接入上级电网，并网容量12 MW，不向电网反送电。中卫以光伏资源为主，轮毂高度年平均风速仅4.2 m/s，本文未配置风电。

数据来源与处理如下：

- 气象：中卫取ERA5再分析逐时数据（2023年），包括2 m气温与地表短波辐射；水平总辐照经Erbs直散分离与Hay-Davies模型换算为倾斜面（倾角等于纬度、正南）辐照，再按NOCT法计及电池温度，得到光伏单位出力系数，年等效利用小时1546 h。
- 算力负荷：实时任务取Azure LLM推理trace的日内形状与工作日/周末系数，可延期任务取Alibaba cluster-trace-gpu-v2020的逐日到达形状；叠加±5%的季节缩放生成365日序列。实时与可延期任务的全年工作量比为6∶4，截止期D = 6 h。满频峰值需求按实时任务与可延期任务6 h滑动平均之和计，取0.85倍GPU上限，即6800卡。
- 热负荷：采暖季（11月1日至次年3月31日）热负荷随日均气温线性变化，峰值3 MW_th；非采暖季保留0.3 MW_th生活热水负荷。
- 典型日：光伏、实时任务、可延期任务、气温、热负荷5类日轨迹联合归一化后，以k-medoids聚为12个典型日。模糊集取K = 12、M = 365、α1 = 0.5、α∞ = 0.99，得θ1 = 0.0636、θ∞ = 0.0107。

GPU档位、热管理、设备经济与价格参数见表A–表D。相对执行方案初值，本文对以下参数作了调整，均在给定区间内：实时任务切除惩罚取150元/(GPU·h)；蓄冷罐单价取60元/kWh_th（大型常压水蓄冷罐，区间60–150元/kWh_th）；自然冷却安装上限取20 MW_th。

5.2节场景设置中，“无热耦合”的S1、S2按45 ℃温水液冷设计（ASHRAE W45级）：冷却逐时瞬时平衡，自然冷却系数按45–50 ℃温区由逐时气温计算，冷机COP取设计日值，漏电取参考值，不施加热安全门控。液冷热惯性C_w归入热耦合，S3–S5均计及；S4相对S3只增加蓄冷，S5相对S4只增加余热热泵，因此S1⊂S2、S3⊂S4⊂S5。

模型按第4.6节两步法求解：第一步求得各场景GPU数量N*，第二步固定N*，以能源侧年化成本为目标求解。除RO（S7）外，各场景N* = 4508卡，场景间比较在同一GPU规模下进行。求解器为HiGHS，第二步C&CG主问题时限1800 s。

## 5.2 容量配置与经济性（S1–S5）

表E给出S1–S7的容量配置、成本构成与运行指标，图5、图6分别为S1–S5的容量配置与成本构成。

**表E 各场景规划结果**

| 指标 | S1 | S2 | S3 | S4 | S5 | S6(SP) | S7(RO) |
| --- | --- | --- | --- | --- | --- | --- | --- |
| GPU/卡 | 4508 | 4508 | 4508 | 4508 | 4508 | 4508 | 4579 |
| 自然冷却/MW_th | 5.25 | 5.25 | 4.71 | 5.63 | 5.17 | 8.00 | 3.21 |
| 机械制冷/MW_th | 1.30 | 1.30 | 2.81 | 2.00 | 2.10 | 1.26 | 2.73 |
| 蓄冷/MWh_th | 0 | 0 | 0 | 19.5 | 15.7 | 27.5 | 5.7 |
| 余热热泵/MW_th | 0 | 0 | 0 | 0 | 1.45 | 1.42 | 1.80 |
| 储能/MW·MWh | 6.18/27.6 | 6.88/30.8 | 6.93/30.1 | 7.03/29.6 | 6.70/29.6 | 6.73/29.6 | 6.10/36.5 |
| 能源侧年化成本/万元 | 2127.1 | 1985.3 | 2005.9 | 1999.8 | 1972.4 | 1838.4 | 2650.6 |
| 名义PUE | 1.201 | 1.205 | 1.219 | 1.217 | 1.212 | 1.207 | 1.217 |
| 碳排放/t | 15801 | 14051 | 14116 | 14053 | 13556 | 13405 | 13521 |
| 余热回收/MWh_th | 0 | 0 | 0 | 0 | 4747 | 4690 | 5852 |
| ERF/% | 0 | 0 | 0 | 0 | 10.0 | 10.0 | 12.4 |
| 实时任务满足率/% | 99.948 | 99.948 | 99.948 | 99.948 | 99.948 | 99.948 | 99.997 |
| 弃光率/% | 0 | 0 | 0 | 0 | 0 | 0 | 0 |
| 最终间隙/% | 0 | 0 | 0.57 | 0.55 | 0.61 | 1.05 | 1.30 |

注：光伏在各场景均取安装上限15 MW；能源侧年化成本按各方法自身的概率口径计算（DRO为最恶劣分布，SP为经验分布，RO为最不利单日），S6、S7与S1–S5不宜直接比较数值，方法对比见5.5节。PUE不含余热热泵用电，ERF为回收热量与数据中心总用电之比。

**（1）GPU动态调频（S2对S1）。** S2的能源侧年化成本较S1降低141.8万元（6.7%），全部来自购电费用的下降（1042.7万元降至881.5万元）。存在闲置GPU时，低频档以更多GPU、更低单位工作量能耗完成同样的任务；第1档单位工作量动态与漏电能耗为0.70 kWh/(GPU·h)，第5档为0.49 kWh/(GPU·h)。峰值IT功率两者相同（5.18 MW）：峰值时段全部GPU须满频运行，调频不改变峰值功率，因此储能功率容量也未减小（6.18 MW增至6.88 MW）。

**（2）芯片热安全耦合（S3对S2）。** 计及温区门控、温区漏电与气象相关冷源能效后，机械制冷容量由1.30 MW增至2.81 MW（增加117%），能源侧年化成本增加20.7万元。原因是第1档只在液冷温度不高于40 ℃时安全（式(11)），S2所依赖的45 ℃温水自然冷却在夏季午间无法支撑满频运行，须由冷机把液冷温度压到40 ℃以下。

**（3）蓄冷（S4对S3）。** 配置19.5 MWh蓄冷罐后，机械制冷容量由2.81 MW降至2.00 MW（降低29%），自然冷却容量由4.71 MW增至5.63 MW，能源侧年化成本降低6.1万元。蓄冷罐在夜间低温时段由自然冷却充冷，在午间放冷，替代冷机承担峰值冷负荷（图8(a)）。成本降幅小于容量降幅，是因为冷机单价较低，节省的投资与蓄冷投资大致相当。

**（4）余热回收（S5对S4）。** 配置1.45 MW热泵后，年回收余热4747 MWh_th，售热收益92.2万元，能源侧年化成本再降27.4万元（1.4%），碳排放降低3.5%。

**（5）综合效果（S5对S1）。** 能源侧年化成本由2127.1万元降至1972.4万元，降低7.3%；碳排放由15801 t降至13556 t，降低14.2%。各嵌套场景的能源侧成本满足S2≤S1、S5≤S4≤S3。

## 5.3 忽略热耦合的后果（表F）

将S1、S2的容量代入S5完整模型（门控、漏电、气象冷却与热惯性，不配蓄冷与热泵）逐典型日运行，结果见表F。

**表F S1、S2容量在完整模型中的运行结果**

| 指标 | S1 | S2 |
| --- | --- | --- |
| 复核PUE | 1.211 | 1.211 |
| 年实时任务缺额/GPU·h | 161409 | 161409 |
| 实时任务满足率/% | 99.24 | 99.24 |
| 名义运行热越限时长/h | 8760 | 4677 |
| 名义运行最大超温/K | 7.0 | 7.0 |
| 最不利典型日（8月21日）实时缺额/GPU·h | 5679 | 5679 |

S1全年固定第1档运行于45–50 ℃温区，芯片热点温度达92 ℃，较85 ℃上限超出7 K，名义运行全年越限；S2在4677 h内使用了不安全的高频档。按芯片热安全约束运行时，两者1.30 MW的机械制冷容量不足以在夏季高温日把液冷温度压到满频所需温区，实时任务满足率由规划时的99.95%降至99.24%，年缺额16.1万GPU·h，集中在7月21日、8月21日等高温典型日。由此可见，忽略芯片热安全约束会低估机械制冷容量约54%（1.30 MW对2.81 MW），并在高温日造成实际算力缺额。

## 5.4 典型日运行分析（S5）

图7–图10给出S5在6月15日（夏季）与11月22日（采暖季典型日）的运行结果。

**（1）液冷温度与冷热平衡（图8）。** 夏季日液冷温度在30–40 ℃之间变化：夜间19时至次日3时维持在38–40 ℃，以自然冷却为主；5–10时降至35 ℃，同时蓄冷罐充冷；12–16时进一步降至30 ℃，冷机满负荷并由蓄冷罐放冷补足。采暖季日液冷温度同样多数时段处于30–35 ℃温区，热泵从低温回水取热供热，自然冷却承担其余散热。

**（2）GPU档位（图9）。** 规划得到的GPU数量按算力需求的总量约束确定，年平均利用率约89%。夏季日与采暖季日全部时段的工作GPU均以第1档为主，夏季12–16时第1档占比100%，0–6时亦为100%。在GPU数量紧张的条件下，降档会直接减少可用算力，系统选择以冷源投资换取满频运行，而不是在午间降档。

**（3）可延期任务（图10）。** 可延期任务在谷时段（23–7时）的处理量占比为32%（夏季日）与37%（采暖季日），高于其到达量占比（21%、26%），但低于40%。GPU利用率较高时，可推迟到谷时段的任务受到夜间可用GPU数量的限制。

上述（2）（3）两点与执行方案中“午间降档、夜间回升”“冬季运行于45–55 ℃高温区”的预期不同。其机理是：GPU年化投资约占总成本的94%，规划结果使GPU数量接近需求下限，GPU成为稀缺资源；在此条件下，维持满频运行的收益大于提高液冷温度带来的漏电与冷源能效收益，系统倾向于以低温运行配合冷机与蓄冷，而不是以降频换取高温运行。该结论在GPU配置有冗余（例如固定N = 8000卡）时会改变，见5.6节。

## 5.5 不确定性方法对比（S5–S7）

**（1）基准典型日集合。** 以12个典型日构建经验分布时，SP、DRO的第一步均得到N* = 4508卡，RO为4579卡；DRO与SP仅在冷源与蓄冷配置上有差异，投资几乎相同（31365.5万元对31387.2万元），C7的单调关系不成立。原因是k-medoids典型日以簇中心代表全年，把算力峰值日和高温日平均掉了：12个典型日的最大日算力需求为109994 GPU·h，比全年最大值（122651 GPU·h）低10.3%，典型日最高气温34.6 ℃，比全年最高气温低4.2 ℃，典型日集合本身不含足以改变GPU配置的极端情形，θ1 = 0.0636的模糊半径只能在已有典型日之间重新分配概率，不能产生新的极端情形。

**（2）加入极端日。** 为此在12个典型日之外加入4个极端日：7月24日（算力峰值日，峰值需求6800卡）、8月18日（日算力需求最大，122651 GPU·h）、7月9日（日最高气温38.8 ℃）、7月10日（日平均气温最高），极端日的经验概率各取1/365，K = 16，θ1 = 0.0912、θ∞ = 0.0111。三种方法的规划结果与365日样本外测试结果见表G与图11。

**表G 含极端日集合的SP、DRO、RO对比**

| 指标 | SP(S6) | DRO(S5) | RO(S7) |
| --- | --- | --- | --- |
| GPU/卡 | 4508 | 4580 | 5109 |
| 机械制冷/MW_th | 2.50 | 3.01 | 2.96 |
| 蓄冷/MWh_th | 22.3 | 3.8 | 17.9 |
| 余热热泵/MW_th | 1.45 | 1.27 | 1.80 |
| 年化投资（含GPU）/万元 | 31375.3 | 31848.2 | 35489.2 |
| 规划口径能源侧年化成本/万元 | 2075.8 | 2787.8 | 2619.5 |
| 样本外期望年化总成本/万元 | 36243.2 | **35241.4** | 36340.3 |
| 样本外期望能源侧年化成本/万元 | 5762.7 | 4274.1 | 1796.2 |
| 实时缺额日概率/% | 17.8 | 12.6 | 0.5 |
| 实时任务满足率/% | 98.74 | 99.21 | 99.994 |
| 第二步C&CG迭代次数/最终间隙 | 1 / 0.75% | 2 / 0.80% | 2 / 1.99% |

注：样本外测试以2023年365个实际日逐日运行（容量固定），期望总成本 = GPU年化投资 + 非GPU年化投资 + 365×日运行成本均值，日运行成本含购电、碳交易、售热收益与实时任务切除惩罚。

加入极端日后，投资满足SP＜DRO＜RO（C7通过）。DRO的最恶劣分布把7月24日与8月18日两个算力极端日的概率由1/365提高到1.4%（约5倍），7月9日、7月10日两个高温日的概率未被提高，说明在本算例中风险来自算力需求而非气温：高温日的冷却缺口可以通过机械制冷与蓄冷弥补，代价有限；算力峰值日的缺口只能靠增加GPU弥补，切除惩罚高。DRO据此比SP多配置72卡GPU，并以更大的机械制冷容量（3.01 MW对2.50 MW）替代蓄冷。RO只针对单个最不利日，多配置601卡。

样本外测试中，三种方法的实时任务缺额全部由GPU数量不足引起（缺额时段工作GPU数达到N），冷却约束未造成缺额。SP的GPU投资最低，但缺额日概率达17.8%，切除惩罚使其期望能源侧成本最高；RO几乎消除缺额，但多出的GPU投资（4064万元/年）超过其节省的惩罚；DRO的期望总成本为35241.4万元，比SP低2.8%，比RO低3.0%，三者中最低，实时任务满足率由SP的98.74%提高到99.21%。按C8的判据，DRO期望成本为三者最低（满足“≤最低值+2%”），缺额日概率比SP降低29%，未达到“低于SP一半”的要求。缺额日概率的进一步降低需要更多GPU，这正是RO的做法，其代价是总成本上升；DRO在两者之间取得了成本最低的折中。

**（3）收敛情况。** 图12给出含极端日集合时DRO与RO第二步C&CG的收敛过程。由于第一步的容量已作为第二步的初始解，第1次迭代的上界已接近最终值；第2次迭代加入最恶劣分布对应的场景后，下界由1850万元升至2765万元（DRO），上下界相对间隙降至1.0%（DRO）与2.4%（RO），经邻域搜索后的最终间隙为0.80%与1.99%，用时约1 h。相对间隙未达到执行方案要求的0.1%，主要受HiGHS主问题MIP间隙限制（第2次迭代主问题间隙1.6%–2.4%）；在作者电脑上以Gurobi求解基准集合S5，所得能源侧成本1971.77万元，与HiGHS结果（1972.38万元）相差0.03%，说明结论不受求解精度影响。

## 5.6 灵敏度分析

灵敏度计算均针对S5（DRO），采用第4.6节两步法，第二步以单层MILP加邻域搜索求解，时限1500 s。各点单独求解的最终间隙为0.6%–1.2%，与相邻点之间的成本差同一量级。为消除求解间隙带来的抖动，对只改变模糊集半径的α1与M两组采用交叉评估：两组共10个容量方案的模型参数相同，对任一θ均可行，将全部方案在每个θ下按式(37)计算最恶劣期望运行成本，取年化总成本（含GPU投资）最低者作为该点结果。对固定方案，最恶劣期望成本随θ单调不减，因此交叉评估后的曲线是各点最优值的一个单调上界估计。

**（1）置信水平α1与样本量M（图13）。** α1由0.2增至0.99，θ1由0.056增至0.128，年化总成本由32448.2万元增至32457.6万元，单调上升，但全程仅增加0.03%；各点的最优方案相同（GPU 4508卡），只在冷源与蓄冷之间小幅调整。成本—θ1曲线的斜率在θ1 ≈ 0.07–0.09处由约564万元/单位θ1降至14万元/单位θ1，存在明显拐点，但曲线呈凹形而非执行方案预期的凸形：θ∞约束限制了单个典型日的概率增量（≤0.0107），θ1增大到一定程度后最恶劣分布已把可调概率全部移到运行成本最高的几个典型日，继续增大θ1不再改变最恶劣分布。样本量的影响大得多：M由730降至90，θ1由0.032增至0.258，θ∞由0.0053增至0.043，年化总成本由32382.1万元增至32781.1万元（增加1.2%），M = 90时GPU增至4583卡。可见在本算例中，数据量比置信水平更决定DRO的保守程度；θ∞随M变化而不随α1变化，是两者影响差异的主要来源。

**（2）芯片温度上限（图15）。** 芯片温度上限由80 ℃放宽至87 ℃，机械制冷容量由3.27 MW降至0.76 MW（降低77%），自然冷却容量由4.08 MW增至6.16 MW，能源侧年化成本由1990.8万元降至1943.9万元（降低2.4%）；上限继续放宽至90 ℃时规划结果不再变化。芯片温度上限通过式(11)的温区门控决定各档允许的最高液冷温区：第1档（满频）允许的最高温区在80 ℃时为30–35 ℃，83 ℃与85 ℃时为35–40 ℃，87 ℃与90 ℃时为40–45 ℃。由于温区按5 ℃划分，门控随上限呈阶梯变化：87 ℃与90 ℃的门控矩阵完全相同，规划结果也相同；83 ℃与85 ℃只在第3档是否允许50–55 ℃温区上有差别，两者成本差（1972.9万元对1975.8万元，0.15%）在求解间隙以内。第1档每放宽一个温区，夏季午间可由自然冷却承担的满频小时数增加，所需机械制冷容量明显下降，说明芯片温度上限是机械制冷容量的主要决定因素。

**（3）热价（图16）。** 热价由0.10元/kWh_th增至0.30元/kWh_th，余热热泵容量依次为0.17、0.62、1.32、1.50、1.66 MW，能源侧年化成本由1998.4万元降至1922.1万元。热泵容量在0.15–0.20元/kWh_th之间增幅最大（0.62 MW增至1.32 MW），此后增速放缓，受采暖季3 MW_th峰值热负荷与非采暖季0.3 MW_th生活热水负荷限制。切换阈值落在0.10–0.30元/kWh_th区间内，与执行方案的预期一致。

**（4）GPU配置冗余（固定N）。** 为检验5.4节所述“GPU稀缺导致系统以满频低温运行”的机理，将S5的GPU数量分别固定为6000卡与8000卡，第二步按能源侧目标重新规划其余容量，结果见表H。门控约束的Big-M取6000（第4.6节），同时工作的GPU不超过6000卡，N = 8000时有2000卡始终空闲但计入服务器基础功耗（0.45 kW/卡）。

**表H GPU配置冗余对规划与运行的影响（S5）**

| 指标 | N = 4508（规划结果） | N = 6000 | N = 8000 |
| --- | --- | --- | --- |
| 机械制冷/MW_th | 2.10 | 0.03 | 0 |
| 自然冷却/MW_th | 5.17 | 8.44 | 8.73 |
| 蓄冷/MWh_th | 15.7 | 7.6 | 10.0 |
| 余热热泵/MW_th | 1.45 | 1.27 | 1.13 |
| 能源侧年化成本/万元 | 1972.4 | 1803.8 | 2331.0 |
| 其中实时切除惩罚/万元 | 315.3 | 45.0 | 51.1 |
| 年化总成本（含GPU）/万元 | 32452.8 | 42372.2 | 56422.3 |
| 名义PUE | 1.212 | 1.197 | 1.188 |
| 碳排放/t | 13556 | 15482 | 20827 |
| 6月15日12–16时第1档占比/% | 100 | 0 | 0 |
| 6月15日液冷温度/℃ | 30.0–40.4 | 31.7–47.2 | 32.2–49.2 |
| 6月15日谷时段可延期处理占比/% | 32 | 44 | 44 |
| 11月22日液冷温度≥45 ℃时段占比/% | 0 | 0 | 4 |
| 最终间隙/% | 0.61 | 2.67 | 1.74 |

GPU有冗余时，运行方式发生根本变化：6月15日全天不再使用第1档，工作GPU以第3档为主（N = 6000时占88%），单位工作量能耗降低，液冷温度允许升至45–50 ℃温区，机械制冷容量几乎降为0，由自然冷却承担全部散热；可延期任务在谷时段的处理占比由32%升至44%，达到执行方案C11的要求；PUE由1.212降至1.188–1.197。这验证了5.4节的机理：降档与高温运行需要以GPU冗余为前提。

但GPU冗余在经济上不可取。N = 6000时能源侧成本降低168.6万元（主要来自实时切除惩罚的减少），而GPU年化投资增加10088万元，年化总成本增加30.6%；N = 8000时空闲GPU的基础功耗使购电费用进一步增加，能源侧成本反而高于规划结果。碳排放也随GPU数量增加而上升（服务器基础功耗增加），说明以PUE衡量的冷却能效改善并不等于整体能效改善。在GPU年化投资约占总成本94%的成本结构下，最优规划会把GPU数量压到需求下限附近，系统运行于“满频—低温—冷机与蓄冷补足”的模式。

另外，即使N = 8000，采暖季典型日（11月22日）的液冷温度也只在4%的时段达到45 ℃以上：冬季气温低，自然冷却能力充裕，降档后的散热量较小，系统没有动力主动把液冷温度维持在高温区；热泵从30–40 ℃回水取热的COP虽低于从45–55 ℃取热，但所需供热量（峰值3 MW_th）远小于可回收余热，以较低温度运行仍能满足供热。执行方案中“冬季运行于45–55 ℃高温区”的预期在本算例的热负荷规模下不成立。

**（5）气候区对比（图14）。** 【待贵安、韶关计算完成后补充】

# 6 结论

【待第5章补全后撰写】
