# 仿真结果审查报告（审稿人与能源系统建模视角）

审查对象：中卫算例 S1–S7 两步法规划结果（v3，蓄冷单价 60 元/kWh_th），表F复核结果，含极端日的 SP/DRO/RO 与样本外测试，灵敏度与气候区结果。检查脚本 `code/check_physics.py`，数据见 `results/`。

## 1 物理一致性检查

对 S5 及 GPU 固定 6000/8000 卡方案的 6 月 15 日、11 月 22 日逐时运行结果逐项检查，全部通过：

| 检查项 | 结果 | 结论 |
| --- | --- | --- |
| 电功率平衡（式(24)）残差 | 0.000 kW（全部 144 个时段） | 守恒 |
| 储能 SOC | 0.10–0.90，等于上下限 | 未越限 |
| 蓄冷罐库存 | 0–1.00 倍容量 | 未越限 |
| 储能/蓄冷同时充放 | 0 h | 互斥约束松弛后经校验成立 |
| 光伏实用 ≤ 可用 | 成立 | — |
| 热泵供热 ≤ 热需求 | 成立 | — |
| 成本闭合（各分项之和 − 目标值） | 0.0 万元（S1–S7） | 目标函数与分项一致 |
| 价格响应 | 储能放电 82%–100% 落在峰段；充电 38%–66% 在谷段，其余来自午间光伏 | 符合峰谷套利与光伏消纳规律 |

未发现代码错误导致的守恒或边界问题。

## 2 异常与可疑结果

| 编号 | 现象 | 原因 | 性质 |
| --- | --- | --- | --- |
| A1 | 6 月 15 日 IT 功率全天恒为 5184 kW，4508 卡 GPU 24 h 全部工作；S1–S5 峰值 IT 功率完全相同 | GPU 数量为决策变量且年化投资约占总成本 94%，规划把 N 压到日算力需求下限，GPU 全天满载，调频与降档没有空间 | 建模假设导致，与研究目的不符 |
| A2 | S1–S5 实时任务切除惩罚均为 315 万元/年，满足率 99.948% | 切除惩罚 150 元/(GPU·h) 低于少数峰值时段增配 GPU 的边际年化成本，规划主动接受少量缺额 | 参数导致 |
| A3 | 购电功率每日在谷段达到并网上限 12 MW | 储能在谷段满功率充电；电价不含需量电费，购电峰值不受惩罚 | 电价结构简化 |
| A4 | 光伏在全部场景达到安装上限 15 MW，弃光率 0 | 光伏度电成本低于网购电价，上限起作用 | 安装上限起作用，光伏容量不具比较意义 |
| A5 | 夏季午间液冷温度最低（30 ℃），17–18 时冷机出力为 0、液冷温度回升至 40 ℃ | 午间光伏富余，冷机与蓄冷在午间预冷；液冷热惯性把晚高峰冷却电耗前移到光伏时段 | 合理，且是热惯性作用的直接证据 |
| A6 | 冬季典型日液冷温度 30–40 ℃，45 ℃以上时段 0%；ERF 仅 10% | 采暖季峰值热负荷 3 MW_th，远小于可回收余热；低温取热已能满足供热，提高液冷温度的收益不足以抵消降档损失 | 热负荷规模参数导致 |
| A7 | S2 储能功率高于 S1（6.88 对 6.18 MW） | 调频降低了非峰时段用电，谷段充电、峰段放电的套利空间相对增大 | 合理 |
| A8 | 自然冷却利用小时随蓄冷增加而下降（7973→6635 h） | 该指标统计自然冷却出力大于 0 的小时数；蓄冷使自然冷却集中在夜间高效时段运行 | 指标定义问题，改用自然冷却承担冷量比例更合适 |
| A9 | C&CG 最终间隙 0.5%–1.3%，高于 0.1% | 开源求解器主问题 MIP 间隙受限 | 求解精度，Gurobi 复核差 0.03% |
| A10 | α1 各点单独求解成本不单调 | 相邻点成本差小于求解间隙 | 已用交叉评估修正 |
| A11 | GPU 固定 8000 卡时同时工作 GPU 恰为 6000 | 门控 Big-M 取 6000，同时起到工作 GPU 上限作用 | Big-M 应不小于 N |
| A12 | GPU 8000 卡时碳排放高于 6000 卡 | 服务器基础功率按装机卡数计（0.45 kW/卡），空闲卡持续耗电 | 与执行方案设定一致 |

## 3 场景间定量比较与机理

**S1→S2（调频）。** 能源侧成本降 141.8 万元（6.7%），全部来自购电；机理是相同工作量下低频档单位工作量能耗低（第 1 档 0.70、第 5 档 0.49 kWh/(GPU·h)）。但由于 A1，峰值时段无空闲 GPU，调频不降峰值 IT 功率。

**S2→S3（热耦合）。** 机械制冷由 1.30 MW 增至 2.81 MW。第 1 档只在液冷 ≤40 ℃ 时安全，S2 依赖的 45 ℃ 温水自然冷却在夏季午间不能支撑满频运行。表F 显示 S1/S2 容量放入完整模型后实时满足率由 99.95% 降至 99.24%，说明热耦合约束对冷源容量有实质影响，这一结论稳健。

**S3→S4（蓄冷）。** 蓄冷 19.5 MWh 使机械制冷降 29%，蓄冷在夜间由自然冷却充冷、午间放冷（A5）。

**S4→S5（余热）。** 回收 4.75 GWh，碳排放降 3.5%，受 A6 限制。

**SP/DRO/RO。** 基准典型日集合中 SP 与 DRO 配置几乎相同（典型日平均掉了算力峰值日）；加入 4 个极端日后投资 SP＜DRO＜RO，样本外期望总成本 DRO 最低（比 SP 低 2.8%、比 RO 低 3.0%），缺额日概率 12.6%（SP 17.8%）。缺额全部由 GPU 不足引起（A1）。

## 4 不符合预期的结果

C2（PUE 仅差 0.001）、C3（峰值 IT 不降）、C6（冬季未进入高温区、碳排放仅降 3.5%）、C10（午间仍满频）、C11（谷段处理 32%–37%）未达到执行方案预期。逐项追溯后，C3、C10、C11 与 C2 由 A1 引起，C6 由 A6 引起，均为算例假设问题，不是模型或代码错误。GPU 冗余试验（固定 N = 6000/8000）验证了这一判断：有空闲 GPU 时午间第 1 档占比降为 0、液冷温度升至 45–50 ℃、机械制冷几乎为 0、谷段可延期处理占比升至 44%–47%。

## 5 对算例假设的修订方向

研究目的是展示“频率—功耗—温度—冷却—余热”闭环在规划中的作用，这要求算例中 GPU 存在调节余量、余热有足够的消纳对象。据此：

1. GPU 配置引入算力保障约束 N ≥ N_min（数据中心按峰值与可靠性要求留有算力冗余），使调频与降档有调节空间；
2. 采暖季峰值热负荷按园区周边区域供热规模提高（执行方案 C6 的调整项“冬季热负荷峰值”）；
3. 门控 Big-M 取不小于 N 的值；
4. 截止期 D 在执行方案给定的 4–8 h 内取值。

具体取值由筛选试算确定（见第 6 节）。

## 6 筛选试算与取值

【筛选完成后补充】
