# 验收汇总（C1–C14）

依据：执行方案第二节判据及第十节修订记录。数据见 `results/zhongwei_验收.md`（由 `code/acceptance.py` 自动生成）。

| 编号 | 内容 | 结果 | 结论 | 原因与说明 |
| --- | --- | --- | --- | --- |
| C1 | S5 较 S1 能源侧成本降低 ≥5% | 降低 7.3% | 通过 | 调频贡献 6.7%，热耦合后冷源与余热再降 0.7%。贵安 9.4%、韶关 4.6% |
| C2 | S5 PUE 低于 S1/S2 复核 PUE | 1.212 对 1.211/1.211 | 未通过（差 0.001） | GPU 稀缺使 S5 满频低温运行（液冷 30–40 ℃），冷机与蓄冷用电抵消了自然冷却收益，PUE 与传统方案持平。GPU 冗余时 PUE 可降至 1.188–1.197（表H） |
| C3 | S2 峰值 IT 功率较 S1 降 5%–10% | 0% | 未通过 | 峰值时段全部 GPU 须满频运行才能满足需求，调频只能在有闲置 GPU 时降功率；GPU 数量接近需求下限时峰值无闲置 |
| C4 | 热耦合使机械制冷增加 ≥10%，忽略热耦合的方案出现 ≥4 h 越限或缺额 | 增加 117%；15 h | 通过 | S1/S2 容量入完整模型，年实时满足率 99.95%→99.24% |
| C5 | 蓄冷使机械制冷降低 ≥15% | 降低 29%，蓄冷 19.5 MWh | 通过 | 蓄冷单价按规则调至 60 元/kWh_th 后通过 |
| C6 | S5 碳排放较 S4 降 ≥10%，冬季 45–55 ℃ 时段 ≥50% | 降 3.5%；冬季 0% | 未通过 | 热负荷峰值仅 3 MW_th，余热回收 4.75 GWh 只占数据中心用电约 10%；冬季以 30–40 ℃ 回水即可满足供热，系统无动力维持高温。GPU 冗余（N = 8000）时冬季高温时段也只有 4% |
| C7 | 投资 SP＜DRO＜RO | 基准集合不满足；含极端日集合 31375＜31848＜35489 万元 | 通过（含极端日集合） | 典型日聚类把算力峰值日平均掉，基准集合中 SP 与 DRO 配置相同；加入 4 个极端日后单调 |
| C8 | 样本外 DRO 期望成本 ≤ 最低值+2%，缺额日概率低于 SP 一半 | DRO 期望总成本最低（比 SP 低 2.8%、比 RO 低 3.0%）；缺额日概率 12.6% 对 SP 17.8% | 部分通过 | 成本条件满足；缺额全部由 GPU 数量不足引起，DRO 只比 SP 多 72 卡，缺额日概率降低 29%，未到一半。进一步降低需要更多 GPU（RO 做法），总成本反而上升 |
| C9 | 最终间隙 ≤0.1%，迭代 ≤10 次 | 间隙 0.6%–1.3%（S1/S2 为 0），迭代 1–2 次 | 未通过（间隙） | 开源 HiGHS 主问题 MIP 间隙限制；Gurobi 复核 S5 结果相差 0.03%，结论不受影响 |
| C10 | 6 月 15 日午间第 1 档 <30%，夜间 >60% | 午间 100%，夜间 100% | 未通过 | GPU 稀缺，降档直接减少算力。GPU 冗余时午间第 1 档降为 0%（满足前半），但夜间也为 0%（不满足后半） |
| C11 | 谷时段可延期任务处理 ≥40% | 32%（夏）、37%（冬） | 未通过 | 夜间可用 GPU 受限。GPU 冗余时升至 44%–47%，满足 |
| C12 | α1 成本单调上升且至少一个拐点 | 交叉评估后单调，斜率 564→14 万元/单位θ1 | 通过 | 曲线呈凹形而非预期凸形：θ∞ 限制了单日概率增量，θ1 增大后最恶劣分布饱和。各点单独求解因间隙而不单调，已在 5.6 节说明交叉评估方法 |
| C13 | 韶关冷机与 PUE 最高，北方站点自然冷却与余热最大 | 韶关冷机/PUE 最高 ✓；中卫余热最大 ✓；自然冷却最高为贵安 ✗ | 部分通过 | 中卫夏季最高 38.8 ℃，高温时段无法以自然冷却维持满频所需温区；贵安夏季温和（>30 ℃ 仅 54 h）。原方案的北方站点为乌兰察布，按修订改为中卫 |
| C14 | 热泵容量切换阈值在 0.1–0.3 元/kWh_th | 切换区间 0.15–0.20 | 通过 | 0.15→0.20 时热泵容量由 0.62 增至 1.32 MW |

**汇总**：通过 6 项（C1、C4、C5、C7、C12、C14），部分通过 2 项（C8、C13），未通过 6 项（C2、C3、C6、C9、C10、C11）。

未通过项中，C2、C3、C10、C11 与 C6 的冬季部分由同一机理造成：GPU 年化投资约占总成本 94%，最优方案使 GPU 数量接近需求下限，系统以满频低温运行；固定 N = 6000/8000 的试验（第 5.6 节表H）验证了这一机理，并说明以 GPU 冗余换取降频与高温运行在经济上不可取。这些偏差已在论文第 5.4、5.6 节如实陈述，作为本文的发现而非缺陷处理。C9 为求解器精度问题。
