| 编号 | 结果 | 结论 |
| --- | --- | --- |
| C1 | S5 能源侧成本较 S1 降 7.3%（门槛 ≥5%） | 通过 |
| C2 | S5 PUE 1.212；S1/S2 复核 PUE 1.211/1.211 | 未通过 |
| C3 | S2 峰值 IT 功率较 S1 降 -0.0%（5%–10%）；储能功率 6.18→6.88 MW | 未通过 |
| C4 | S3 机械制冷较 S2 增 117%（≥10%）；S3 能源侧成本 2005.9 vs S2 1985.3 万元；S2 容量入完整模型夏季热越限或缺额 15 h（≥4 h） | 通过 |
| C5 | S4 机械制冷较 S3 降 29%（≥15%），E_TES = 19.5 MWh；自然冷却利用小时 7973→6635 | 通过 |
| C6 | S5 碳排放较 S4 降 3.5%（≥10%）；冬季典型日 45–55 ℃ 时段占比 0%（≥50%）；余热回收 4747 MWh | 未通过 |
| C7 | 基准集合：投资 SP 31387.2 / DRO 31365.5 / RO 31896.2 万元；含极端日集合：SP 31375.3 / DRO 31848.2 / RO 35489.2 万元（N = 4508/4580/5109） | 通过 |
| C8 | 样本外（含极端日集合）：DRO_S5 期望总成本 35241.4（能源侧 4274.1）万元、缺额日概率 12.6%、实时满足率 99.207%；SP_S6 期望总成本 36243.2（能源侧 5762.7）万元、缺额日概率 17.8%、实时满足率 98.737%；RO_S7 期望总成本 36340.3（能源侧 1796.2）万元、缺额日概率 0.5%、实时满足率 99.994% | 未通过 |
| C9 | 最终 gap（相对能源侧）：S1 -0.00%/2次，S2 -0.00%/2次，S3 0.56%/2次，S4 0.55%/2次，S5 0.61%/2次，S6 1.05%/1次，S7 1.30%/2次 | 未通过 |
| C10 | 6 月 15 日 12–16 时 k1 占比 100%（<30%），0–6 时 100%（>60%） | 未通过 |
| C11 | 谷时段可延期任务处理占比：2023-06-15 32%，2023-11-22 37%（≥40%） | 未通过 |
| C12 | α1 灵敏度（能源侧成本/万元，交叉评估后）：0.2: 1967.8，0.4: 1970.5，0.5: 1972.2，0.7: 1973.9，0.9: 1976.6，0.99: 1977.2；斜率/(万元/单位θ1)：564，564，209，150，14 | 通过 |
| C13 | S5：中卫 机械制冷 2.10 MW、PUE 1.212、自然冷却 6484 h、余热 4747 MWh；贵安 机械制冷 0.00 MW、PUE 1.204、自然冷却 8314 h、余热 1180 MWh；韶关 机械制冷 2.73 MW、PUE 1.224、自然冷却 7818 h、余热 1210 MWh；最高机械制冷/PUE：韶关/韶关，最大自然冷却/余热回收：贵安/中卫 | 未通过 |
| C14 | 热价灵敏度 K_HP：0.1: 167 kW，0.15: 622 kW，0.2: 1315 kW，0.25: 1502 kW，0.3: 1663 kW；最大跃变在 0.15–0.2 元/kWh_th 之间 | 通过 |
