| 编号 | 结果 | 结论 |
| --- | --- | --- |
| C1 | S5 能源侧成本较 S1 降 7.3%（门槛 ≥5%） | 通过 |
| C2 | S5 PUE 1.212；S1/S2 复核 PUE 1.211/1.211 | 未通过 |
| C3 | S2 峰值 IT 功率较 S1 降 -0.0%（5%–10%）；储能功率 6.18→6.88 MW | 未通过 |
| C4 | S3 机械制冷较 S2 增 117%（≥10%）；S3 能源侧成本 2005.9 vs S2 1985.3 万元；S2 容量入完整模型夏季热越限或缺额 15 h（≥4 h） | 通过 |
| C5 | S4 机械制冷较 S3 降 29%（≥15%），E_TES = 19.5 MWh；自然冷却利用小时 7973→6635 | 通过 |
| C6 | S5 碳排放较 S4 降 3.5%（≥10%）；冬季典型日 45–55 ℃ 时段占比 0%（≥50%）；余热回收 4747 MWh | 未通过 |
| C7 | 基准集合：投资 SP 31387.2 / DRO 31365.5 / RO 31896.2 万元 | 未通过 |
| C8 | 样本外（基准集合）：DRO_S5 期望能源侧 6031.5 万元、缺额日概率 18.1%；SP_S6 期望能源侧 6058.2 万元、缺额日概率 18.1%；RO_S7 期望能源侧 4715.5 万元、缺额日概率 13.2% | 未通过 |
| C9 | 最终 gap（相对能源侧）：S1 -0.00%/2次，S2 -0.00%/2次，S3 0.56%/2次，S4 0.55%/2次，S5 0.61%/2次，S6 1.05%/1次，S7 1.30%/2次 | 未通过 |
| C10 | 6 月 15 日 12–16 时 k1 占比 100%（<30%），0–6 时 100%（>60%） | 未通过 |
| C11 | 谷时段可延期任务处理占比：2023-06-15 32%，2023-11-22 37%（≥40%） | 未通过 |
| C12 | 未运行 | 未运行 |
| C13 | 气候区对比未完成（已有 ['zhongwei']） | 未运行 |
| C14 | 未完成 | 未运行 |
